Asset,Type,Name,Status,Severity,Su ΔT (°C),Hava ΔT (°C),Target ΔT (°C),ΔT Dev (°C),Band,SAT Status,Recommended SAT (°C),Score,Action,Reason,Valve Δ%,Rule,DT Source,Approach_Supply (°C),Approach_Return (°C),Plant Supply (°C),Plant Return (°C),OAT (°C)
AHU:AHU-04,AHU,AHU-04,IN_BAND,CRITICAL,6.00,5.00,5.00,,±3.0,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (19.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+10.00,+9.00,9.0,15.0,20.0
AHU:AHU-05,AHU,AHU-05,IN_BAND,CRITICAL,10.00,1.00,5.00,,±5.0,NOT_HEATING,22.0,9.0,KRİTİK: Isıtmıyor,Üfleme (24.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+41.00,+32.00,9.0,15.0,20.0
AHU:AHU-06,AHU,AHU-06,HIGH,CRITICAL,10.00,1.00,5.00,,,NOT_HEATING,25.0,9.0,KRİTİK: Isıtmıyor,Üfleme (27.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+38.00,+29.00,9.0,15.0,20.0
AHU:AHU-07,AHU,AHU-07,IN_BAND,CRITICAL,10.00,7.00,5.00,,±5.0,NOT_HEATING,17.0,9.0,KRİTİK: Isıtmıyor,Üfleme (19.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+46.00,+29.00,9.0,15.0,20.0
AHU:AHU-08,AHU,AHU-08,IN_BAND,CRITICAL,10.00,1.00,5.00,,±5.0,NOT_HEATING,22.0,9.0,KRİTİK: Isıtmıyor,Üfleme (24.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+41.00,+32.00,9.0,15.0,20.0
AHU:AHU-09,AHU,AHU-09,IN_BAND,CRITICAL,10.00,3.00,5.00,,±5.0,NOT_HEATING,25.0,9.0,KRİTİK: Isıtmıyor,Üfleme (27.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+38.00,+31.00,9.0,15.0,20.0
AHU:AHU-10,AHU,AHU-10,IN_BAND,CRITICAL,10.00,5.00,5.00,,±5.0,NOT_HEATING,16.0,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+47.00,+32.00,9.0,15.0,20.0
AHU:AHU-11,AHU,AHU-11,IN_BAND,WARNING,10.00,7.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+46.00,+29.00,9.0,15.0,20.0
AHU:AHU-12,AHU,AHU-12,IN_BAND,WARNING,10.00,2.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+41.00,+29.00,9.0,15.0,20.0
AHU:AHU-13,AHU,AHU-13,IN_BAND,WARNING,10.00,4.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+46.00,+32.00,9.0,15.0,20.0
AHU:AHU-14,AHU,AHU-14,IN_BAND,WARNING,10.00,1.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+41.00,+32.00,9.0,15.0,20.0
AHU:AHU-15,AHU,AHU-15,IN_BAND,WARNING,10.00,1.00,10.00,,±3.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+38.00,+29.00,9.0,15.0,20.0
AHU:AHU-16,AHU,AHU-16,IN_BAND,WARNING,10.00,8.00,10.00,,±3.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+47.00,+29.00,9.0,15.0,20.0
AHU:AHU-17,AHU,AHU-17,IN_BAND,WARNING,10.00,1.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+41.00,+32.00,9.0,15.0,20.0
AHU:AHU-18,AHU,AHU-18,IN_BAND,WARNING,10.00,4.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+46.00,+32.00,9.0,15.0,20.0
AHU:AHU-19,AHU,AHU-19,IN_BAND,WARNING,10.00,2.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+41.00,+29.00,9.0,15.0,20.0
AHU:AHU-20,AHU,AHU-20,IN_BAND,WARNING,10.00,1.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,Isıtma Verimliliği Düşük,"Isıtma ΔT hedefi 25°C, ölçülen 10.0°C.",,HEAT_EFF_LOW,Inlet/Outlet (Water),+38.00,+29.00,9.0,15.0,20.0
AHU:AHU-21,AHU,AHU-21,IN_BAND,CRITICAL,6.00,4.00,5.00,,±5.0,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (19.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+10.00,+8.00,9.0,15.0,20.0
AHU:AHU-22,AHU,AHU-22,IN_BAND,CRITICAL,6.00,0.00,5.00,,±5.0,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (24.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+15.00,+9.00,9.0,15.0,20.0
AHU:AHU-23,AHU,AHU-23,IN_BAND,WARNING,6.00,7.00,5.00,,±5.0,NOT_COOLING,16.5,9.0,Investigate Simultaneous HEAT+COOL,Soğutma (35%) ve ısıtma (6%) vanaları aynı anda açık (Eşik: %5),,SIMUL_HEAT_COOL,Inlet/Outlet (Water),+18.00,+5.00,9.0,15.0,20.0
AHU:AHU-25,AHU,AHU-25,IN_BAND,WARNING,6.00,6.00,5.00,,±5.0,NOT_COOLING,16.5,9.0,Investigate Simultaneous HEAT+COOL,Soğutma (15%) ve ısıtma (11%) vanaları aynı anda açık (Eşik: %5),,SIMUL_HEAT_COOL,Inlet/Outlet (Water),+10.00,+10.00,9.0,15.0,20.0
KOLLEKTOR:SOGUTMA KOLLEKTORU,KOLLEKTOR,SOGUTMA KOLLEKTORU,IN_BAND,OPTIMAL,6.00,,3.00,+3.00,±3.0,NO DATA,,9.0,Normal,Hedef band içinde,,IN_BAND,Inlet/Outlet (Water),,,9.0,15.0,20.0
KOLLEKTOR:ISITMA KOLLEKTORU,KOLLEKTOR,ISITMA KOLLEKTORU,HIGH,OPTIMAL,10.00,,3.00,+7.00,±3.0,NO DATA,,9.0,ΔT Hedef Üstünde - Akış Artır,ΔT (10.0°C) > Hedef (3.0°C),,BAND_HIGH,Inlet/Outlet (Water),,,9.0,15.0,20.0
KAZAN:KAZAN,KAZAN,KAZAN,HIGH,OPTIMAL,23.00,,5.00,+18.00,±3.0,NO DATA,,9.0,ΔT Hedef Üstünde - Akış Artır,ΔT (23.0°C) > Hedef (5.0°C),,BAND_HIGH,Inlet/Outlet (Water),,,9.0,15.0,20.0
AHU:AHU-24,AHU,AHU-24,IN_BAND,WARNING,6.00,1.00,5.00,,±5.0,OPTIMAL,16.0,8.0,Investigate Simultaneous HEAT+COOL,Soğutma (45%) ve ısıtma (10%) vanaları aynı anda açık (Eşik: %5),,SIMUL_HEAT_COOL,Inlet/Outlet (Water),+9.00,+4.00,9.0,15.0,20.0
AHU:AHU-03,AHU,AHU-03,IN_BAND,OPTIMAL,6.00,5.00,5.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+9.00,+8.00,9.0,15.0,20.0
FCU:FCU-1,FCU,FCU-1,MISSING_DATA,OPTIMAL,,,4.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,+7.00,9.0,15.0,20.0
FCU:FCU-2,FCU,FCU-2,MISSING_DATA,OPTIMAL,,,4.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,+10.00,9.0,15.0,20.0
FCU:FCU-3,FCU,FCU-3,MISSING_DATA,OPTIMAL,,,4.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,+8.00,9.0,15.0,20.0
CHILLER:CHILLER-1,CHILLER,CHILLER-1,IN_BAND,OPTIMAL,3.00,,3.00,+0.00,±3.0,NO DATA,,0.0,Normal,Hedef band içinde,,IN_BAND,Inlet/Outlet (Water),,,9.0,15.0,20.0
