Asset,Type,Name,Status,Severity,Su ΔT (°C),Hava ΔT (°C),Target ΔT (°C),ΔT Dev (°C),Band,SAT Status,Recommended SAT (°C),Score,Action,Reason,Valve Δ%,Rule,DT Source,Approach_Supply (°C),Approach_Return (°C),Plant Supply (°C),Plant Return (°C),OAT (°C)
AHU:AHU:AHU-23,AHU,AHU:AHU-23,MISSING_DATA,CRITICAL,,16.00,4.60,,N/A,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (29.5°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,,,,,,16.0
AHU:AHU:AHU-4,AHU,AHU:AHU-4,MISSING_DATA,CRITICAL,,10.00,4.60,,N/A,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (29.5°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,,,,,,16.0
AHU:AHU:AHU-3,AHU,AHU:AHU-3,MISSING_DATA,WARNING,,23.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-4.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-5,AHU,AHU:AHU-5,MISSING_DATA,WARNING,,20.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-1.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-10,AHU,AHU:AHU-10,MISSING_DATA,WARNING,,20.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-3.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-12,AHU,AHU:AHU-12,MISSING_DATA,WARNING,,18.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-2.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-13,AHU,AHU:AHU-13,MISSING_DATA,WARNING,,16.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-1.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-15,AHU,AHU:AHU-15,MISSING_DATA,WARNING,,18.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-1.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-21,AHU,AHU:AHU-21,MISSING_DATA,WARNING,,22.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-4.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-27,AHU,AHU:AHU-27,MISSING_DATA,WARNING,,5.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Yüksek,Üfleme (32.0°C) > 31.0°C. Aşırı ısıtma.,,SAT_HIGH,,,,,,16.0
AHU:AHU:AHU-7,AHU,AHU:AHU-7,MISSING_DATA,WARNING,,21.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-4.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-8,AHU,AHU:AHU-8,MISSING_DATA,WARNING,,18.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-1.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-16,AHU,AHU:AHU-16,MISSING_DATA,WARNING,,21.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-3.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-21,AHU,AHU:AHU-21,MISSING_DATA,WARNING,,22.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Düşük,Üfleme (-4.0°C) < 15.0°C. Aşırı soğutma/donma riski.,,SAT_LOW,,,,,,16.0
AHU:AHU:AHU-24,AHU,AHU:AHU-24,MISSING_DATA,WARNING,,4.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Yüksek,Üfleme (32.0°C) > 31.0°C. Aşırı ısıtma.,,SAT_HIGH,,,,,,16.0
AHU:AHU:AHU-27,AHU,AHU:AHU-27,MISSING_DATA,WARNING,,4.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Yüksek,Üfleme (32.0°C) > 31.0°C. Aşırı ısıtma.,,SAT_HIGH,,,,,,16.0
AHU:AHU:AHU-33,AHU,AHU:AHU-33,MISSING_DATA,WARNING,,7.00,4.60,,N/A,WARNING,,5.0,UYARI: SAT Yüksek,Üfleme (32.0°C) > 31.0°C. Aşırı ısıtma.,,SAT_HIGH,,,,,,16.0
AHU:AHU:AHU-4,AHU,AHU:AHU-4,MISSING_DATA,OPTIMAL,,20.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-9,AHU,AHU:AHU-9,MISSING_DATA,OPTIMAL,,13.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-11,AHU,AHU:AHU-11,MISSING_DATA,OPTIMAL,,15.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-14,AHU,AHU:AHU-14,MISSING_DATA,OPTIMAL,,14.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-22,AHU,AHU:AHU-22,MISSING_DATA,OPTIMAL,,18.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-24,AHU,AHU:AHU-24,MISSING_DATA,OPTIMAL,,10.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-1,AHU,AHU:AHU-1,MISSING_DATA,OPTIMAL,,14.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-2,AHU,AHU:AHU-2,MISSING_DATA,OPTIMAL,,1.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-3,AHU,AHU:AHU-3,MISSING_DATA,OPTIMAL,,9.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-5,AHU,AHU:AHU-5,MISSING_DATA,OPTIMAL,,15.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-6,AHU,AHU:AHU-6,MISSING_DATA,OPTIMAL,,12.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-9,AHU,AHU:AHU-9,MISSING_DATA,OPTIMAL,,16.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-10,AHU,AHU:AHU-10,MISSING_DATA,OPTIMAL,,7.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-11,AHU,AHU:AHU-11,MISSING_DATA,OPTIMAL,,13.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-12,AHU,AHU:AHU-12,MISSING_DATA,OPTIMAL,,16.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-13,AHU,AHU:AHU-13,MISSING_DATA,OPTIMAL,,16.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-14,AHU,AHU:AHU-14,MISSING_DATA,OPTIMAL,,16.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-15,AHU,AHU:AHU-15,MISSING_DATA,OPTIMAL,,18.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-20,AHU,AHU:AHU-20,MISSING_DATA,OPTIMAL,,16.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-26,AHU,AHU:AHU-26,MISSING_DATA,OPTIMAL,,17.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-29,AHU,AHU:AHU-29,MISSING_DATA,OPTIMAL,,17.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
kollektor:kollektor:sogutma kollektor,kollektor,kollektor:sogutma kollektor,MISSING_DATA,CRITICAL,,,3.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,,,,16.0
kollektor:kollektor:ısıtma kollektor,kollektor,kollektor:ısıtma kollektor,MISSING_DATA,CRITICAL,,,3.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,,,,16.0
KAZAN:KAZAN:KAZAN,KAZAN,KAZAN:KAZAN,MISSING_DATA,CRITICAL,,,5.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,,,,16.0
CHILLER:CHILLER:CHILLER-1,CHILLER,CHILLER:CHILLER-1,MISSING_DATA,CRITICAL,,,3.00,,N/A,NO DATA,,0.0,Veri Eksik,ΔT hesaplanamadı - sensör verisi eksik,,MISSING_DATA,,,,,,16.0
AHU:AHU:AHU-6,AHU,AHU:AHU-6,MISSING_DATA,OPTIMAL,,6.00,4.60,,N/A,OPTIMAL,,0.0,Veri Eksik,,,MISSING_DATA,,,,,,16.0
