Asset,Type,Name,Status,Severity,Su ΔT (°C),Hava ΔT (°C),Target ΔT (°C),ΔT Dev (°C),Band,SAT Status,Recommended SAT (°C),Score,Action,Reason,Valve Δ%,Rule,DT Source,Approach_Supply (°C),Approach_Return (°C),Plant Supply (°C),Plant Return (°C),OAT (°C)
AHU:AHU-4,AHU,AHU-4,IN_BAND,CRITICAL,10.00,10.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (15.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+45.00,+25.00,19.0,7.0,16.0
AHU:AHU-9,AHU,AHU-9,HIGH,CRITICAL,12.00,1.00,4.60,,,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (22.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+3.00,+16.00,19.0,7.0,16.0
AHU:AHU-11,AHU,AHU-11,IN_BAND,CRITICAL,10.00,5.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (19.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+41.00,+26.00,19.0,7.0,16.0
AHU:AHU-14,AHU,AHU-14,IN_BAND,CRITICAL,10.00,4.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (19.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+41.00,+27.00,19.0,7.0,16.0
AHU:AHU-22,AHU,AHU-22,IN_BAND,CRITICAL,10.00,8.00,10.00,,±3.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (15.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+45.00,+27.00,19.0,7.0,16.0
AHU:AHU-23,AHU,AHU-23,IN_BAND,CRITICAL,10.00,6.00,10.00,,±3.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (15.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+45.00,+29.00,19.0,7.0,16.0
AHU:AHU-24,AHU,AHU-24,IN_BAND,CRITICAL,10.00,0.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtma Etkisi Düşük (Üfleme Soğuk),Heat valve yüksek (%100) ama üfleme 23.0°C (<28°C). Setpoint zinciri: AHU SAT setpoint ↑ → Kolektör/Transfer gidiş seti ↑ → Kazan seti ↑.,,HEAT_EFF_LOW,Inlet/Outlet (Water),+37.00,+27.00,19.0,7.0,16.0
AHU:AHU-1,AHU,AHU-1,IN_BAND,CRITICAL,10.00,4.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtma Etkisi Düşük (Üfleme Soğuk),Heat valve yüksek (%100) ama üfleme 20.0°C (<28°C). Setpoint zinciri: AHU SAT setpoint ↑ → Kolektör/Transfer gidiş seti ↑ → Kazan seti ↑.,,HEAT_EFF_LOW,Inlet/Outlet (Water),+40.00,+26.00,19.0,7.0,16.0
AHU:AHU-2,AHU,AHU-2,HIGH,CRITICAL,12.00,11.00,4.60,,,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (34.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+15.00,+16.00,19.0,7.0,16.0
AHU:AHU-3,AHU,AHU-3,IN_BAND,CRITICAL,10.00,1.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (24.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+36.00,+27.00,19.0,7.0,16.0
AHU:AHU-4,AHU,AHU-4,IN_BAND,CRITICAL,10.00,0.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (22.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+38.00,+28.00,19.0,7.0,16.0
AHU:AHU-5,AHU,AHU-5,HIGH,CRITICAL,12.00,3.00,4.60,,,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (21.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+2.00,+17.00,19.0,7.0,16.0
AHU:AHU-6,AHU,AHU-6,IN_BAND,CRITICAL,10.00,2.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (23.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+37.00,+25.00,19.0,7.0,16.0
AHU:AHU-9,AHU,AHU-9,IN_BAND,CRITICAL,10.00,6.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+42.00,+26.00,19.0,7.0,16.0
AHU:AHU-10,AHU,AHU-10,HIGH,CRITICAL,12.00,5.00,4.60,,,NOT_COOLING,16.5,9.0,KRİTİK: Soğutmuyor,Üfleme (28.0°C) > 18.0°C. Vana veya chiller kontrolü gerekli.,,NOT_COOLING,Inlet/Outlet (Water),+9.00,+16.00,19.0,7.0,16.0
AHU:AHU-11,AHU,AHU-11,IN_BAND,CRITICAL,10.00,3.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (22.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+38.00,+25.00,19.0,7.0,16.0
AHU:AHU-12,AHU,AHU-12,IN_BAND,CRITICAL,10.00,6.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+42.00,+26.00,19.0,7.0,16.0
AHU:AHU-13,AHU,AHU-13,IN_BAND,CRITICAL,10.00,6.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+42.00,+26.00,19.0,7.0,16.0
AHU:AHU-14,AHU,AHU-14,IN_BAND,CRITICAL,10.00,6.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+42.00,+26.00,19.0,7.0,16.0
AHU:AHU-15,AHU,AHU-15,IN_BAND,CRITICAL,10.00,8.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (16.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+44.00,+26.00,19.0,7.0,16.0
AHU:AHU-20,AHU,AHU-20,IN_BAND,CRITICAL,10.00,6.00,10.00,,±3.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (17.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+43.00,+27.00,19.0,7.0,16.0
AHU:AHU-26,AHU,AHU-26,IN_BAND,CRITICAL,10.00,7.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (16.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+44.00,+27.00,19.0,7.0,16.0
AHU:AHU-29,AHU,AHU-29,IN_BAND,CRITICAL,10.00,7.00,10.00,,±5.0,NOT_HEATING,29.5,9.0,KRİTİK: Isıtmıyor,Üfleme (18.0°C) < 28.0°C. Vana veya kazan kontrolü gerekli.,,NOT_HEATING,Inlet/Outlet (Water),+42.00,+25.00,19.0,7.0,16.0
kollektor:sogutma kollektor,kollektor,sogutma kollektor,HIGH,WARNING,12.00,,3.00,+9.00,±3.0,NO DATA,,9.0,ΔT Hedef Üstünde - Akış Artır,ΔT (12.0°C) > Hedef (3.0°C),,BAND_HIGH,Inlet/Outlet (Water),,,19.0,7.0,16.0
kollektor:ısıtma kollektor,kollektor,ısıtma kollektor,HIGH,WARNING,10.00,,3.00,+7.00,±3.0,NO DATA,,9.0,ΔT Hedef Üstünde - Akış Artır,ΔT (10.0°C) > Hedef (3.0°C),,BAND_HIGH,Inlet/Outlet (Water),,,19.0,7.0,16.0
KAZAN:KAZAN,KAZAN,KAZAN,IN_BAND,OPTIMAL,7.00,,5.00,+2.00,±3.0,NO DATA,,6.0,Normal,Hedef band içinde,,IN_BAND,Inlet/Outlet (Water),,,19.0,7.0,16.0
AHU:AHU-3,AHU,AHU-3,HIGH,OPTIMAL,12.00,11.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-4.00,+19.00,19.0,7.0,16.0
AHU:AHU-5,AHU,AHU-5,HIGH,OPTIMAL,12.00,8.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-1.00,+19.00,19.0,7.0,16.0
AHU:AHU-10,AHU,AHU-10,HIGH,OPTIMAL,12.00,8.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-3.00,+17.00,19.0,7.0,16.0
AHU:AHU-12,AHU,AHU-12,HIGH,OPTIMAL,12.00,6.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-2.00,+16.00,19.0,7.0,16.0
AHU:AHU-13,AHU,AHU-13,HIGH,OPTIMAL,12.00,4.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-1.00,+15.00,19.0,7.0,16.0
AHU:AHU-15,AHU,AHU-15,HIGH,OPTIMAL,12.00,6.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-1.00,+17.00,19.0,7.0,16.0
AHU:AHU-21,AHU,AHU-21,HIGH,OPTIMAL,12.00,10.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-4.00,+18.00,19.0,7.0,16.0
AHU:AHU-7,AHU,AHU-7,HIGH,OPTIMAL,12.00,9.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-4.00,+17.00,19.0,7.0,16.0
AHU:AHU-8,AHU,AHU-8,HIGH,OPTIMAL,12.00,6.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-1.00,+17.00,19.0,7.0,16.0
AHU:AHU-16,AHU,AHU-16,HIGH,OPTIMAL,12.00,9.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-3.00,+18.00,19.0,7.0,16.0
AHU:AHU-21,AHU,AHU-21,HIGH,OPTIMAL,12.00,10.00,4.60,,,OPTIMAL,,3.0,Yüksek ΔT,ΔT (12.0) > Hedef (4.6),,HIGH_DT,Inlet/Outlet (Water),-4.00,+18.00,19.0,7.0,16.0
CHILLER:CHILLER-1,CHILLER,CHILLER-1,IN_BAND,OPTIMAL,4.00,,3.00,+1.00,±3.0,NO DATA,,3.0,Normal,Hedef band içinde,,IN_BAND,Inlet/Outlet (Water),,,19.0,7.0,16.0
AHU:AHU-6,AHU,AHU-6,IN_BAND,OPTIMAL,10.00,4.00,10.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+31.00,+25.00,19.0,7.0,16.0
AHU:AHU-27,AHU,AHU-27,IN_BAND,OPTIMAL,10.00,5.00,10.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+32.00,+27.00,19.0,7.0,16.0
AHU:AHU-24,AHU,AHU-24,IN_BAND,OPTIMAL,10.00,6.00,10.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+32.00,+28.00,19.0,7.0,16.0
AHU:AHU-27,AHU,AHU-27,IN_BAND,OPTIMAL,10.00,6.00,10.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+32.00,+28.00,19.0,7.0,16.0
AHU:AHU-33,AHU,AHU-33,IN_BAND,OPTIMAL,10.00,3.00,10.00,,±5.0,OPTIMAL,,0.0,Normal,,,NORMAL,Inlet/Outlet (Water),+32.00,+25.00,19.0,7.0,16.0
