<!DOCTYPE html>
<html lang="tr">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Enerji ve Verimlilik — Tanıtım Sunumu</title>
    <script src="https://cdn.jsdelivr.net/npm/mermaid@10/dist/mermaid.min.js"></script>
    <style>
        @import url('https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&display=swap');

        :root {
            --green: #10b981;
            --green-dark: #065f46;
            --blue: #3b82f6;
            --blue-dark: #1e40af;
            --orange: #f59e0b;
            --orange-dark: #92400e;
            --purple: #8b5cf6;
            --purple-dark: #5b21b6;
            --red: #ef4444;
            --red-dark: #991b1b;
            --gray: #6b7280;
            --gray-dark: #374151;
            --teal: #14b8a6;
            --teal-dark: #0d9488;
            --bg: #f8fafc;
            --card-bg: #ffffff;
            --text: #1e293b;
            --text-light: #64748b;
            --border: #e2e8f0;
        }

        * { margin: 0; padding: 0; box-sizing: border-box; }

        body {
            font-family: 'Inter', -apple-system, sans-serif;
            background: var(--bg);
            color: var(--text);
            line-height: 1.7;
            font-size: 14px;
        }

        .container { max-width: 1000px; margin: 0 auto; padding: 30px 40px; }

        .header {
            background: linear-gradient(135deg, #0f172a 0%, #1e3a5f 40%, #0d6e5f 100%);
            color: white;
            padding: 40px 50px;
            border-radius: 16px;
            margin-bottom: 30px;
            position: relative;
            overflow: hidden;
        }

        .header::after {
            content: '⚡';
            position: absolute;
            right: 40px;
            top: 50%;
            transform: translateY(-50%);
            font-size: 72px;
            opacity: 0.15;
        }

        .header h1 { font-size: 26px; font-weight: 800; margin-bottom: 4px; }
        .header .subtitle { font-size: 18px; font-weight: 300; opacity: 0.9; margin-bottom: 12px; }
        .header .tagline { font-size: 13px; opacity: 0.7; line-height: 1.5; max-width: 80%; }

        .section {
            background: var(--card-bg);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 28px 32px;
            margin-bottom: 24px;
            box-shadow: 0 1px 3px rgba(0, 0, 0, 0.04);
        }

        .section h2 {
            font-size: 20px;
            font-weight: 700;
            margin-bottom: 18px;
            padding-bottom: 10px;
            border-bottom: 2px solid var(--border);
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .section h3 { font-size: 16px; font-weight: 600; color: var(--blue-dark); margin: 20px 0 10px 0; }
        .section h4 { font-size: 14px; font-weight: 600; color: var(--text); margin: 16px 0 8px 0; }
        .section p { margin-bottom: 10px; color: var(--text-light); font-size: 13px; }
        .section ul { font-size: 13px; padding-left: 18px; color: var(--text-light); }
        .section li { margin-bottom: 4px; }

        table { width: 100%; border-collapse: collapse; margin: 12px 0 16px 0; font-size: 13px; }
        th { background: #f1f5f9; color: var(--text); font-weight: 600; text-align: left; padding: 10px 12px; border-bottom: 2px solid var(--border); }
        td { padding: 8px 12px; border-bottom: 1px solid var(--border); vertical-align: top; }
        tr:last-child td { border-bottom: none; }
        tr:hover td { background: #f8fafc; }

        .badge { display: inline-block; padding: 2px 10px; border-radius: 12px; font-size: 11px; font-weight: 600; color: white; }
        .badge-critical { background: var(--red); }
        .badge-warning { background: var(--orange); }
        .badge-optimal { background: var(--green); }
        .badge-info { background: var(--blue); }
        .badge-purple { background: var(--purple); }

        .info-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 14px; margin: 16px 0; }
        .info-card { border: 1px solid var(--border); border-radius: 10px; padding: 18px; text-align: center; background: linear-gradient(135deg, #fafbfc, #fff); }
        .info-card .icon { font-size: 28px; margin-bottom: 6px; }
        .info-card .value { font-size: 22px; font-weight: 800; color: var(--blue-dark); }
        .info-card .label { font-size: 11px; color: var(--text-light); margin-top: 4px; }

        .mermaid { margin: 16px 0; text-align: center; background: #fafbfc; border-radius: 10px; padding: 16px; border: 1px solid var(--border); }

        .alert { padding: 12px 16px; border-radius: 8px; margin: 12px 0; font-size: 13px; }
        .alert-info { background: #dbeafe; border-left: 4px solid var(--blue); color: #1e40af; }
        .alert-warning { background: #fef3c7; border-left: 4px solid var(--orange); color: #92400e; }
        .alert-green { background: #ecfdf5; border-left: 4px solid var(--green); color: #065f46; }

        .feature-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 14px; margin: 12px 0; }
        .feature-card { border: 1px solid var(--border); border-radius: 10px; padding: 16px; }
        .feature-card h4 { font-size: 14px; margin: 0 0 10px 0; color: var(--blue-dark); }
        .feature-card ul { list-style: none; padding: 0; font-size: 12px; }
        .feature-card ul li { padding: 3px 0; color: var(--text-light); display: flex; align-items: center; gap: 6px; }
        .feature-card ul li::before { content: '▸'; color: var(--blue); font-weight: 700; }

        .severity-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin: 12px 0; }
        .severity-card { padding: 14px; border-radius: 10px; text-align: center; color: white; }
        .severity-card .emoji { font-size: 24px; }
        .severity-card .title { font-weight: 700; font-size: 13px; margin-top: 4px; }
        .severity-card .desc { font-size: 11px; opacity: 0.85; margin-top: 4px; }

        .footer { text-align: center; padding: 20px; margin-top: 10px; font-size: 13px; color: var(--text-light); border-top: 1px solid var(--border); }
        .page-break { page-break-before: always; }
        .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; }

        .kpi-strip { display: grid; grid-template-columns: repeat(5, 1fr); gap: 10px; margin: 12px 0; }
        .kpi-item { text-align: center; padding: 12px 8px; border-radius: 8px; border: 1px solid var(--border); }
        .kpi-item .val { font-size: 18px; font-weight: 800; }
        .kpi-item .lbl { font-size: 10px; color: var(--text-light); }

        @media print {
            body { background: white; font-size: 12px; }
            .container { padding: 0; max-width: 100%; }
            .header { border-radius: 0; margin-bottom: 20px; padding: 30px; }
            .section { box-shadow: none; break-inside: avoid; margin-bottom: 16px; page-break-inside: avoid; }
            .page-break { page-break-before: always; }
        }
    </style>
</head>

<body>
    <div class="container">

        <!-- ========== HEADER ========== -->
        <div class="header">
            <h1>⚡ Enerji ve Verimlilik</h1>
            <div class="subtitle">Enerji Takip ve Tasarruf Motoru — Tanıtım Sunumu</div>
            <div class="tagline">
                Synapse (SYN) sisteminin enerji modülü. Acıbadem Hastanesi'nin elektrik, doğalgaz, su ve
                chiller tüketimini günlük takip eder, anomalileri tespit eder ve maliyet düşürme
                fırsatlarını otomatik olarak raporlar.
                <br><br>
                <strong>Sürüm v14.12 — 26 Kasım 2026</strong> &nbsp;|&nbsp; <code>app_portal.py</code> (Streamlit,
                port 8501) &nbsp;|&nbsp; 33 Modbus sayaç + canlı güç &nbsp;|&nbsp; BMS su / gaz / ısı sayaçları
                &nbsp;|&nbsp; günlük hava durumu &nbsp;|&nbsp; 12 tasarruf kuralı + alışkanlık ve gün içi bulgular
                &nbsp;|&nbsp; Lokasyon Donanımı paneli &nbsp;|&nbsp; Enerji Portal Agent'ı
            </div>
        </div>

        <!-- ========== 1. AMAÇ ========== -->
        <div class="section">
            <h2>🎯 Amaç — Enerji ve Verimlilik Ne İşe Yarar?</h2>
            <p>Enerji ve Verimlilik modülü, hastanenin <strong>günlük enerji tüketimini takip eder</strong>,
                geçmiş ve geçen yıl ile karşılaştırarak <strong>anormal artışları</strong> tespit eder ve
                <strong>tasarruf fırsatlarını</strong> sayısal olarak ortaya koyar.</p>

            <div class="info-grid">
                <div class="info-card">
                    <div class="icon">📈</div>
                    <div class="value">Tüketim Takibi</div>
                    <div class="label">Elektrik, gaz, su, chiller — günlük kayıt ve trend</div>
                </div>
                <div class="info-card">
                    <div class="icon">🚨</div>
                    <div class="value">Anomali Tespiti</div>
                    <div class="label">Dünle ve geçen yılla kıyaslayarak sapmaları yakalar</div>
                </div>
                <div class="info-card">
                    <div class="icon">💰</div>
                    <div class="value">Tasarruf Önerisi</div>
                    <div class="label">12 kurallık motor ile somut, uygulanabilir öneriler üretir</div>
                </div>
            </div>

            <div class="alert alert-green">
                <strong>Özetle:</strong> Enerji ve Verimlilik, "ne kadar tükettik, normal mi, normal değilse
                neden ve nasıl tasarruf edebiliriz?" sorusunu her gün otomatik olarak cevaplar.
            </div>

            <h3>Sistemdeki Yeri</h3>
            <p>Lokasyon PC'sinde iki uygulama birlikte çalışır; kullanıcı ikisine de <strong>tek portal
                girişinden</strong> ulaşır. Portlar kurulumda bir kez seçilir (<code>ayar/portlar.json</code>);
                varsayılanlar aşağıdadır:</p>
            <table>
                <thead>
                    <tr><th>Modül</th><th>Dosya</th><th>Port</th><th>Kapsam</th></tr>
                </thead>
                <tbody>
                    <tr>
                        <td>⚡ <strong>Enerji ve Verimlilik</strong></td>
                        <td><code>app_portal.py</code> </td>
                        <td>8501</td>
                        <td>Enerji verisi girişi, tüketim takibi, anomali, tasarruf önerileri, raporlama,
                            Lokasyon Donanımı paneli</td>
                    </tr>
                    <tr>
                        <td>🧠 Mekanik Zeka</td>
                        <td><code>main_portal.py</code> </td>
                        <td>8005</td>
                        <td>HVAC teşhis motoru (ayrı belge)</td>
                    </tr>
                </tbody>
            </table>
            <p>Enerji tarafının yardımcı modülleri: <code>data_collector.py</code> (Modbus 23:59 ve BACnet
                07:05 günlük okuma + 15 sn'lik canlı güç), <code>data_bridge.py</code> (her gece 00:05
                dünün satırını yazar), <code>sayaclar.py</code> (sayaç listesi tek kaynak:
                <code>ayar/sayaclar.json</code>), <code>donanim.py</code> (Lokasyon Donanımı paneli),
                <code>hava_durumu.py</code> (lokasyonun kendi koordinatından günlük hava; internet yoksa
                Synapse'ten), <code>veri_alarm.py</code> (veri toplama alarmları), <code>enerji_agent.py</code>
                (15 dk'da bir 10 kontrol), <code>daily_report.py</code>, <code>monthly_summary_report.py</code>
                ve <code>monthly_report/</code> klasöründeki aylık rapor motoru (3.310 satır).</p>
        </div>

        <!-- ========== 2. TAKİP EDİLEN VERİLER ========== -->
        <div class="section">
            <h2>📊 Takip Edilen Enerji Verileri</h2>
            <p>Modül, Modbus üzerinden 33 enerji sayacından (trafo, şebeke giriş, kojen üretim, chiller,
                MCC/kule ve kontrol sayaçları), BACnet'ten (51 nokta), internetten (günlük hava) ve manuel
                girişlerden gelen verileri günlük olarak kaydeder. Her sayacın günlük değeri merkezde ayrı satır
                olarak da tutulur (<code>sayac_gunluk</code>) — yeni sayaç için sütun açmak gerekmez.
                26.11.2026'dan beri BMS'teki <strong>su, gaz ve ısı sayaçları</strong> da Lokasyon Donanımı
                panelinden sayaç olarak seçilebilir: 23:59'da okunur, günlük değer endeks farkıdır.</p>

            <div class="kpi-strip">
                <div class="kpi-item">
                    <div class="val" style="color:var(--orange);">⚡</div>
                    <div class="lbl">Genel Elektrik<br>(kWh)</div>
                </div>
                <div class="kpi-item">
                    <div class="val" style="color:var(--blue);">🧊</div>
                    <div class="lbl">Chiller Tüketim<br>(kWh)</div>
                </div>
                <div class="kpi-item">
                    <div class="val" style="color:var(--red);">🔥</div>
                    <div class="lbl">Doğalgaz<br>(m³)</div>
                </div>
                <div class="kpi-item">
                    <div class="val" style="color:var(--teal);">💧</div>
                    <div class="lbl">Su Tüketimi<br>(m³)</div>
                </div>
                <div class="kpi-item">
                    <div class="val" style="color:var(--purple);">🏭</div>
                    <div class="lbl">Kojen + MCC + VRF<br>(kWh)</div>
                </div>
            </div>

            <table>
                <thead>
                    <tr>
                        <th>Veri Alanı</th>
                        <th>Birim</th>
                        <th></th>
                        <th>Kullanım</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td>Toplam Hastane Tüketim</td>
                        <td>kWh</td>
                        <td>—</td>
                        <td>Ana elektrik analizi</td>
                    </tr>
                    <tr>
                        <td>Chiller Tüketim</td>
                        <td>kWh</td>
                        <td>—</td>
                        <td>Soğutma yükü analizi</td>
                    </tr>
                    <tr>
                        <td>Kojen Doğalgaz</td>
                        <td></td>
                        <td></td>
                        <td>Kojenerasyon verimlilik</td>
                    </tr>
                    <tr>
                        <td>Su Tüketimi</td>
                        <td></td>
                        <td></td>
                        <td>Su anomali tespiti</td>
                    </tr>
                    <tr>
                        <td>Dış Hava Sıcaklığı</td>
                        <td>°C</td>
                        <td>—</td>
                        <td>Reset eğrisi + mevsimsel korelasyon</td>
                    </tr>
                    <tr>
                        <td>MAS Santral Sıcaklıkları</td>
                        <td>°C</td>
                        <td>—</td>
                        <td>Isıtma/soğutma dengesi</td>
                    </tr>
                    <tr>
                        <td>Chiller Adet + Set</td>
                        <td>adet / °C</td>
                        <td>—</td>
                        <td>Chiller yük dengeleme</td>
                    </tr>
                    <tr>
                        <td>Kojen Adet <span class="badge badge-purple">YENİ</span></td>
                        <td>adet</td>
                        <td>—</td>
                        <td>BACnet KOJEN-1..4 durumu. Isıtma gazı tahmininde en güçlü girdi: kojen çalışınca
                            atık ısısı kazanın yerini tutar</td>
                    </tr>
                    <tr>
                        <td>Dış Hava Nem (sensör) <span class="badge badge-purple">YENİ</span></td>
                        <td>%</td>
                        <td>—</td>
                        <td>BACnet "DIS HAVA NEM", sabah 07:05 anlık değer</td>
                    </tr>
                    <tr>
                        <td>Günlük Hava Durumu <span class="badge badge-purple">YENİ</span></td>
                        <td>°C, %, mm, kWh/m²</td>
                        <td>—</td>
                        <td>Sıcaklık ort/en yüksek/en düşük, nem, yağış, bulut, güneş radyasyonu, rüzgâr,
                            hava durumu — lokasyonun kendi koordinatından internetten (Open-Meteo)</td>
                    </tr>
                </tbody>
            </table>
            <div class="alert alert-info">
                <strong>Sensör ve internet ayrı tutulur.</strong> <code>Dis_Hava_Sicakligi_C</code> bina
                sensörünün 07:05 anlık değeridir (Maslak'ta günlük ortalamadan ~2 °C yüksek); internet verisi
                günlük özettir. İkisi yan yana durunca sensör arızası da kendiliğinden ortaya çıkar.
            </div>
        </div>

        <!-- ========== 3. ANOMALİ TESPİTİ ========== -->
        <div class="section page-break">
            <h2>🚨 Günlük Anomali Tespit Sistemi — Nasıl Çalışır?</h2>
            <p>Her gün kaydedilen yeni veri, iki referansla karşılaştırılır: <strong>önceki gün</strong> ve
                <strong>geçen yılın aynı günü</strong>. Sapma yüzdesine göre seviyelendirme yapılır.</p>

            <div class="mermaid">
                graph LR
                NEW["📥 Yeni Günlük Veri"]:::input --> COMPARE["📊 Karşılaştırma"]
                COMPARE --> D1["Dünkü değer<br />ile fark"]
                COMPARE --> D2["Geçen yıl<br />aynı gün farkı"]
                D1 --> CHECK{"Fark > %15?"}
                D2 --> CHECK
                CHECK -->|"%15-25"| WARN["🟡 UYARI<br />Dikkat edin"]:::orange
                CHECK -->|"> %25"| CRIT["🔴 KRİTİK<br />Acil kontrol"]:::red
                CHECK -->|"
                < %15"| OK["🟢 NORMAL<br />Sapma yok"]:::green

                classDef input fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef orange fill:#f59e0b,stroke:#92400e,color:#fff
                classDef red fill:#ef4444,stroke:#991b1b,color:#fff
                classDef green fill:#10b981,stroke:#065f46,color:#fff
            </div>

            <h3>Seviyeler</h3>
            <div class="severity-grid">
                <div class="severity-card" style="background:linear-gradient(135deg, var(--red), var(--red-dark));">
                    <div class="emoji">🔴</div>
                    <div class="title">KRİTİK</div>
                    <div class="desc">Sapma &gt; %25<br>Acil kontrol gerekir</div>
                </div>
                <div class="severity-card" style="background:linear-gradient(135deg, var(--orange), var(--orange-dark));">
                    <div class="emoji">🟡</div>
                    <div class="title">UYARI</div>
                    <div class="desc">Sapma %15–25<br>Dikkat / izleme</div>
                </div>
                <div class="severity-card" style="background:linear-gradient(135deg, var(--green), var(--green-dark));">
                    <div class="emoji">🟢</div>
                    <div class="title">NORMAL</div>
                    <div class="desc">Sapma &lt; %15<br>Beklenen aralık</div>
                </div>
            </div>

            <div class="alert alert-info">
                <strong>Neden iki referans?</strong> Sadece "dünle kıyas" mevsim etkisini ayırt edemez
                (örn. yazın elektrik artışı normaldir). Geçen yılın aynı günüyle kıyas, mevsimsel etkiyi
                ayrıştırarak "gerçekten anormal mi?" sorusuna daha güvenilir cevap verir.
            </div>
        </div>

        <!-- ========== 4. TASARRUF KURALLARI ========== -->
        <div class="section page-break">
            <h2>💰 Tasarruf Öneri Motoru — 12 Kural</h2>
            <p>Tasarruf motoru, enerji verilerini analiz ederek maliyet düşürme fırsatlarını tespit eder ve
                her birini bir <strong>tasarruf potansiyeli</strong> ile etiketler. Aşağıda öne çıkan 7 kural
                gösterilmiştir; Kural 8-12 (mevsimsel chiller geçişi, hafta sonu tüketimi, kojen-kazan ilişkisi,
                soğutma verimlilik takibi vb.) de aktiftir.</p>

            <table>
                <thead>
                    <tr>
                        <th>#</th>
                        <th>Kural</th>
                        <th>Mantık</th>
                        <th>Potansiyel Tasarruf</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td>1</td>
                        <td><strong>CHILLER_SET_DYNAMIC</strong></td>
                        <td>Dış hava sıcaklığına göre Chiller set sıcaklığı optimize edilmeli.<br>
                            <em>Dış hava 25°C iken chiller 6°C yerine 8°C'de çalışabilir → %8-12 tasarruf</em>
                        </td>
                        <td style="color:var(--green);font-weight:700;">Yüksek</td>
                    </tr>
                    <tr>
                        <td>2</td>
                        <td><strong>VRF_BYPASS_DETECTED</strong></td>
                        <td>VRF/Split cihaz kullanımı merkezi sistemi bypass ediyor.<br>
                            <em>VRF kWh > toplam soğutma %20 → gereksiz ikili çalışma</em>
                        </td>
                        <td style="color:var(--orange);font-weight:700;">Orta-Yüksek</td>
                    </tr>
                    <tr>
                        <td>3</td>
                        <td><strong>FREE_COOLING_POTENTIAL</strong></td>
                        <td>Dış hava yeterince serin iken chiller çalıştırmak yerine free cooling.<br>
                            <em>Dış hava &lt;15°C ve chiller hala çalışıyor → doğal soğutma fırsatı</em>
                        </td>
                        <td style="color:var(--green);font-weight:700;">Yüksek</td>
                    </tr>
                    <tr>
                        <td>4</td>
                        <td><strong>EFFICIENCY_INDEX_DROP</strong></td>
                        <td>kWh/m² endeksi anormal yükseldi → sistemde verimlilik kaybı.<br>
                            <em>Haftalık bazda %10+ düşüş → acil kontrol</em>
                        </td>
                        <td style="color:var(--orange);font-weight:700;">Değişken</td>
                    </tr>
                    <tr>
                        <td>5</td>
                        <td><strong>MAS_IMBALANCE</strong></td>
                        <td>MAS santral sıcaklıkları dengesiz → enerji sirkülasyonu verimsiz.<br>
                            <em>MAS1 vs MAS2 Isıtma/Soğutma templerinde &gt;5°C fark</em>
                        </td>
                        <td style="color:var(--orange);font-weight:700;">Orta</td>
                    </tr>
                    <tr>
                        <td>6</td>
                        <td><strong>WATER_CONSUMPTION_ANOMALY</strong></td>
                        <td>Su tüketiminde anomali → kaçak veya ekipman sorunu.<br>
                            <em>Günlük %25+ artış → soğutma kulesi kaçağı olabilir</em>
                        </td>
                        <td style="color:var(--red);font-weight:700;">Değişken</td>
                    </tr>
                    <tr>
                        <td>7</td>
                        <td><strong>YoY Karşılaştırma</strong></td>
                        <td>Geçen yıl aynı ayda tüketim ne kadardı?<br>
                            <em>YoY artış &gt;%10 → yapısal sorun veya davranış değişikliği</em>
                        </td>
                        <td style="color:var(--orange);font-weight:700;">Takip</td>
                    </tr>
                </tbody>
            </table>

            <div class="alert alert-warning">
                <strong>Önemli:</strong> Bu kurallar birbirini dışlamaz — aynı gün için birden fazla öneri
                aynı anda üretilebilir (örn. hem CHILLER_SET_DYNAMIC hem FREE_COOLING_POTENTIAL). Her öneri
                portalda ayrı satır olarak listelenir.
            </div>
        </div>

        <!-- ========== 5. RAPORLAMA ========== -->
        <div class="section page-break">
            <h2>📄 Otomatik Raporlama</h2>
            <p>Modül, anlık dashboard'un yanında düzenli aralıklarla PDF rapor üretir; böylece veriler
                yönetimle paylaşılabilir hale gelir.</p>

            <table>
                <thead>
                    <tr>
                        <th>Rapor</th>
                        <th>Zamanlama</th>
                        <th>İçerik</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td>📄 Günlük PDF</td>
                        <td>Her gün 17:00</td>
                        <td>Tüketim özeti, anomaliler, öneriler, grafikler</td>
                    </tr>
                    <tr>
                        <td>📄 Aylık PDF</td>
                        <td>Her ayın 5'i 17:00</td>
                        <td>Aylık trend, YoY karşılaştırma (verisi olmayan ayda üretilmez)</td>
                    </tr>
                    <tr>
                        <td>📊 Dashboard</td>
                        <td>Anlık</td>
                        <td>KPI kartları, interaktif grafikler, veri tabloları</td>
                    </tr>
                </tbody>
            </table>

            <h3>Dashboard Özet Kartları (5 KPI)</h3>
            <div class="kpi-strip">
                <div class="kpi-item" style="border-left:3px solid var(--orange);">
                    <div class="val">⚡</div>
                    <div class="lbl">Dünkü<br>Toplam kWh</div>
                </div>
                <div class="kpi-item" style="border-left:3px solid var(--blue);">
                    <div class="val">🧊</div>
                    <div class="lbl">Dünkü<br>Chiller kWh</div>
                </div>
                <div class="kpi-item" style="border-left:3px solid var(--red);">
                    <div class="val">🔥</div>
                    <div class="lbl">Dünkü<br>Gaz m³</div>
                </div>
                <div class="kpi-item" style="border-left:3px solid var(--purple);">
                    <div class="val">⚠️</div>
                    <div class="lbl">Aktif<br>Uyarılar</div>
                </div>
                <div class="kpi-item" style="border-left:3px solid var(--green);">
                    <div class="val">💚</div>
                    <div class="lbl">Sistem<br>Sağlık %</div>
                </div>
            </div>
        </div>

        <!-- ========== GM MERKEZ KARŞILAŞTIRMA ========== -->
        <div class="section page-break">
            <h2>🌐 GM Merkez'de Lokasyon Karşılaştırma <span class="badge badge-purple"></h2>
            <p>Synapse GM Merkez portalındaki <strong>Global Özet</strong> kartlarının beşi de artık
                tıklanabilir. Bir başlığa tıklandığında tüm lokasyonların o kalemdeki performansı yan yana
                karşılaştırılır.</p>

            <div class="feature-grid">
                <div class="feature-card" style="border-left: 4px solid var(--orange);">
                    <h4>📊 Karşılaştırılan Başlıklar</h4>
                    <ul>
                        <li>Toplam enerji tüketimi</li>
                        <li>Doğalgaz — <strong>kazan ve kojen ayrı</strong></li>
                        <li>Soğutma (chiller) tüketimi</li>
                        <li>Su tüketimi</li>
                        <li>kWh/m² verimlilik endeksi</li>
                    </ul>
                </div>
                <div class="feature-card" style="border-left: 4px solid var(--teal);">
                    <h4>🔍 Detay Penceresinde</h4>
                    <ul>
                        <li>Lokasyon sıralaması ve paylar</li>
                        <li>Geçen yıl aynı dönemle karşılaştırma</li>
                        <li>m² başına normalize edilmiş değerler</li>
                        <li>Dönem seçimi ve trend grafiği</li>
                    </ul>
                </div>
            </div>

            <div class="alert alert-info">
                <strong>Neden önemli?</strong> Tek lokasyonun tüketimi tek başına "yüksek mi düşük mü" sorusunu
                cevaplamaz. Aynı işlevdeki iki hastaneyi m² bazında yan yana koymak, yapısal farkları ve
                iyileştirme potansiyelini görünür kılar.
            </div>

            <h3>Şebeke, Kojen ve Toplam — Bugünkü Kural</h3>
            <div class="alert alert-info">
                <strong>Hastane Genel = Şebeke + Kojen üretimi</strong> (29.10.2026'dan beri). Şebeke, EDAŞ giriş
                sayacından (PAC3200) her gece otomatik okunan <strong>net</strong> değerdir: eksi değer şebekeye
                verildi demektir — şebekeye satış böylece kendiliğinden düşülür. Kojen üretimi KOJEN-1..4
                sayaçlarından (yönden bağımsız okunur). Trafolar (TRDP-1..4) bilgi olarak izlenir.
                Kojen-3 + 4'ün ortak step-up sayacı (<strong>STEP-UP/3</strong>) <strong>kontrol</strong> türünde
                eklendi: okunur ve kaydedilir ama hiçbir toplama girmez (aksi hâlde kojen iki kez sayılırdı).
            </div>
        </div>


        <!-- ========== EKIM 2026 GUNCELLEMELERI ========== -->
        <div class="section page-break">
            <h2>🆕 Eylül'den Bu Yana Ne Değişti? (v8.2 → v9.9)</h2>

            <h3>1. Veri kaybı giderildi <span class="badge badge-critical">kritik düzeltme</span></h3>
            <div class="alert alert-warning">
                <strong>Sorun:</strong> Geçmiş bir güne su veya doğalgaz girildiğinde, aynı günün
                <strong>MCC / Chiller / Kule sayaç değerleri siliniyordu</strong>. Enerji diyagramında tarih
                duruyor ama bütün çipler "veri yok" görünüyordu.<br>
                <strong>Sebep:</strong> Kayıt, o tarihin satırını tümüyle yenisiyle değiştiriyordu; giriş
                formunda alt sayaç alanları yok (onları <code>data_bridge</code> günde bir kez yazıyor).<br>
                <strong>Çözüm:</strong> Formda <em>hiç gelmeyen</em> sütun eski değerini korur; gelen sütun
                (0 dahil) olduğu gibi yazılır — bir kalemi bilerek sıfırlamak hâlâ mümkün.
            </div>

            <h3>2. Bildirim çubuğu tek merkez oldu</h3>
            <ul>
                <li><strong>"✓✓ Tümü"</strong> düğmesi: bu lokasyonun okunmamış mesajlarının tamamı tek
                    işlemde kapatılır (veri toplama alarmları etkilenmez — sayaç okunmaya başlayınca
                    kendileri düşer)</li>
                <li><strong>Günlük ve aylık PDF raporlar</strong> artık sayfanın üstünde yeşil kutu olarak
                    durmuyor; çubukta "RAPOR" kaydı olarak listelenip oradan indiriliyor</li>
                <li>Yanıp sönen "Rapor Hazır!" rozetleri kaldırıldı — görüntü kirliliği yaratıyordu</li>
            </ul>

            <h3>3. Okunabilirlik ve ok yönü mantığı</h3>
            <table>
                <thead>
                    <tr><th>Konu</th><th>Eski</th><th>Yeni</th></tr>
                </thead>
                <tbody>
                    <tr>
                        <td>Tüketim okları</td>
                        <td>Bütün oklar lacivertti — CSS, Streamlit'in artış/azalış rengini eziyordu</td>
                        <td><strong>Tüketim artarsa KIRMIZI, azalırsa YEŞİL.</strong> Tasarruf bunun tersi:
                            artı tasarruf yeşil. Etiket niteliğindeki değerler (birim fiyat, "2025→2026")
                            nötr gri</td>
                    </tr>
                    <tr>
                        <td>Grafik yazıları</td>
                        <td>Lejant ve ipucu kutusu beyazdı (koyu temadan kalma) — açık zeminde görünmüyordu</td>
                        <td>Lejant, eksen etiketleri ve ipucu koyu renge alındı</td>
                    </tr>
                    <tr>
                        <td>Bölüm kartları</td>
                        <td>Dashboard, Aylık Birleşik Rapor ve Tahmin &amp; Trend'de bölümler düz başlık +
                            ayraçtı; hangi sayının nereye ait olduğu anlaşılmıyordu</td>
                        <td><strong>19 bölüm kart düzenine geçti</strong> — başlık, ince ayraç ve konuya göre
                            sol renk şeridi (ölçüm mavi, oran/alan mor, para amber, tahmin yeşil)</td>
                    </tr>
                    <tr>
                        <td>Gün listesi</td>
                        <td>Enerji diyagramı açılır listesi en eski günden başlıyordu</td>
                        <td>En yeni gün üstte</td>
                    </tr>
                    <tr>
                        <td>Tahmin tablosu</td>
                        <td>Kıyas yılı yoksa "0 (kWh) | 0 (kWh) | Trend +0,0%" diye boş sütunlar basıyordu</td>
                        <td>O sütunlar hiç basılmıyor, sebebi yazıyor: trend için en az iki TAM yıl gerekir</td>
                    </tr>
                </tbody>
            </table>

            <h3>4. Sabah analizi artık kendi geçmişiyle kıyaslıyor</h3>
            <p>Synapse'teki otomatik sabah analizi yalnızca <em>sabit eşiklerle</em> (kWh/m², kojen verimi,
                şebeke payı) ölçüyordu; sabit eşik bir hastanenin <strong>kendi normalini</strong> söylemez.
                Eklenenler:</p>
            <ul>
                <li><strong>Kıyas zemini:</strong> geçen hafta aynı gün ve geçen yıl aynı gün — yüzde değişim
                    ve <strong>dış hava farkı</strong> ile birlikte</li>
                <li><strong>7 günlük trend:</strong> son 7 gün / önceki 7 gün; %3 altındaki oynama "sabit"
                    sayılır (her küçük değişim haber değildir)</li>
                <li><strong>Veri yoksa arıza denmez:</strong> eksik kalem ile sıfır ayırt edilir; oran
                    hesaplanamıyorsa yazılmaz. Önceden kojen verisi olmayan gün "%100 şebeke" görünüp
                    model "kojen arızası" diyordu</li>
                <li><strong>Mekanik durum</strong> analize dahil: arıza iddiası yalnızca bakım kartlarından
                    gelen gerçek arıza satırına dayanabilir</li>
            </ul>

            <h3>5. Çok lokasyon</h3>
            <ul>
                <li>Set değerleri lokasyon detayına taşındı — her hastane kendi dış havasına göre çalışıyor</li>
                <li>Hava tahmini koordinatı lokasyonun kendi profilinden okunuyor
                    (<code>configs/lokasyon_profili.json</code>); profil yoksa İstanbul'a düşülür ve bu
                    durum merkeze "varsayılan" olarak bildirilir</li>
                <li>Oto-set geçiş saatleri lokasyon başına ayarlanabiliyor</li>
            </ul>

            <div class="alert alert-green">
                <strong>Geliştirme tarafı:</strong> <code>ornek_veri_uret.py</code> ile 2 yıllık gerçekçi
                örnek veri üretilebiliyor (İstanbul mevsim eğrisi, derece-gün bağlı mekanik yük, kojen
                duruşları, analizör arızası günleri). Sahada çalıştırılmaz — yanında
                <code>supabase_config.json</code> görürse reddeder.
            </div>
        </div>

        <!-- ========== 16-24 EKIM GUNCELLEMELERI ========== -->
        <div class="section page-break">
            <h2>🆕 16 Ekim'den Bu Yana Ne Değişti? (v9.9 → v11.1)</h2>

            <h3>1. 34 günlük BACnet donması bulundu ve giderildi <span class="badge badge-critical">kritik düzeltme</span></h3>
            <div class="alert alert-warning">
                <strong>Ne oldu:</strong> Maslak'ta 21.09–23.10 arasında enerji tablosundaki dış hava (her gün
                19,88 °C), chiller yükü ve adedi, kazan adedi, MAS-1/MAS-2 sıcaklıkları her gün
                <strong>aynı değerle</strong> yazıldı. Bir ay boyunca fark edilmedi.<br>
                <strong>Sebep:</strong> BACnet okuma şablonu <code>configs/</code> altına alınmıştı;
                <code>data_collector.py</code> onu yalnız kök klasörde arıyordu ve okumayı hiç başlatmadı.
                <code>data_bridge.py</code> ise dosyanın tarihine bakmadan eski değerleri her sabah yeniden
                yazdı. Mekanik Zeka BACnet'i kendi okuduğu için analizler aksamadı.<br>
                <strong>Nasıl bulundu:</strong> lokasyona gönderilen salt okuma teşhis dosyası
                (<code>saha_teshis.py</code>) birkaç dakikada "şablon configs'te, toplayıcı kökte arıyor,
                gateway 5/5 cevaplı" raporladı.
            </div>
            <table>
                <thead><tr><th>Düzeltme</th><th>Ne yapıyor</th></tr></thead>
                <tbody>
                    <tr><td>Şablon yolu</td><td>Önce <code>configs/</code>, yoksa kök — Mekanik Zeka ile aynı sıra</td></tr>
                    <tr><td>Bayat veri yazılmaz</td><td>BACnet dosyası 20 saatten eskiyse değerler kullanılmaz;
                        alanlar boş kalır. Chiller/kazan adedi artık <strong>0 değil boş</strong> — "hiç chiller
                        çalışmıyor" gibi yanlış bilgi üretilmez</td></tr>
                    <tr><td>Geçmiş temizlendi</td><td>Donmuş 33 gün (21.09–23.10) boşaltıldı; ilk gün (gerçek okuma),
                        elle girilmiş aylık veriler ve kWh sütunları korundu; önce yedek alındı</td></tr>
                    <tr><td>Kalıcı alarmlar</td><td><code>bacnet_bayat</code> (okuma 26 saatten eski, KRİTİK),
                        <code>donmus_deger</code> (ölçüm 4+ gün aynı, UYARI), <code>sensor_tutarsiz</code>
                        (sensör internetteki havayla 5 günün 3'ünde tutmuyor, UYARI) — bildirim çubuğunda ve
                        Synapse canlı uyarılarında</td></tr>
                    <tr><td>Bulut senkronu</td><td>Boş hücre yüzünden adetler "2.0" olarak gidecekti; Supabase'in
                        tamsayı sütunları bunu reddeder ve toplu gönderim düşerdi. Gönderim öncesi 2.0 → 2</td></tr>
                </tbody>
            </table>
            <p>Kaybolan 33 günün chiller/kazan/MAS değerleri geri gelmez (BACnet geçmiş tutmaz); dış hava
                için internetten alınan gerçek günlük hava bu boşluğu doldurur.</p>

            <h3>2. Günlük hava durumu ve yeni veri alanları</h3>
            <ul>
                <li>Her lokasyon <strong>kendi koordinatının</strong> günlük havasını internetten alır
                    (<code>configs/lokasyon_profili.json</code>); oto-set ve Mekanik Zeka aynı servisi zaten
                    kullanıyordu</li>
                <li>Her sabah dünün havası satıra yazılır; internet yoksa alanlar boş kalır, bir sonraki açılışta
                    geriye dönük doldurulur. İlk çalışmada geçmişin tamamı (Maslak: 1.220 gün) tek istekte doldu</li>
                <li><strong>Veri girişi formu:</strong> yeni "Hava Durumu" bölümü (9 alan + hava durumu seçimi) ve
                    Chiller/Kazan sütununda <strong>Kojen Adet</strong>. Hava alanları 0 değil boş başlar; boş
                    bırakılan alan kaydedilmez, internetten gelen değer korunur</li>
                <li>Supabase <code>energy_data</code>'ya 11 sütun eklendi (SQL'ler <code>merkez/</code> altında);
                    portal, listesinde olmayan sütunu her açılışta sildiği için liste tek kaynaktan
                    (<code>hava_durumu.py</code>) okunur</li>
            </ul>

            <h3>3. Canlı güç ve Synapse Canlı İzleme</h3>
            <ul>
                <li><code>canli_guc.py</code>: 27 sayacın anlık kW değeri ~15 sn'de bir okunur; okumalar paralel,
                    kilit cihaz başına; üst üste 3 kez cevap vermeyen sayaç 10 tur atlanır ama ekranda
                    "okunamadı" olarak durur (27 sayaç: 25,3 sn → 0,4 sn)</li>
                <li>Güç register adresleri üretici kılavuzlarından doğrulandı; her turda kWh sayacının farkıyla
                    karşılaştırılarak "makul ama yanlış" okuma ayıklanır</li>
                <li>Supabase'de satır sayısı sabit (lokasyon × cihaz başına tek satır, üzerine yazılır) — tablo şişmez</li>
            </ul>

            <h3>4. Görsel düzeltmeler</h3>
            <table>
                <thead><tr><th>Konu</th><th>Eski</th><th>Yeni</th></tr></thead>
                <tbody>
                    <tr><td>Maliyet kartları</td><td>Su tüketimi boş günde "₺nan"</td><td>Boş/bozuk değer 0 sayılır</td></tr>
                    <tr><td>Takvim, +/− düğmeleri</td><td>Koyu tema kalıntısı: siyah bloklar, lacivert yamalar</td><td>Açık tema</td></tr>
                    <tr><td>Metrik altı yazıları</td><td>Birim fiyat, "2025→2026", "Gelişiyor" yanında yanlış ↑ ok, soluk gri</td>
                        <td>Ok yok, okunur not satırı; ok yalnız gerçek değişimde</td></tr>
                    <tr><td>Sistem Sağlığı</td><td>Mutlak ceza (kritik −15, uyarı −5): 55 AHU'lu tesiste her gün %0</td>
                        <td>Sorunlu ünitenin toplama oranı — gerçek günlerde %63–%98</td></tr>
                    <tr><td>ML etki sıralaması</td><td>"█" karakteriyle dev blok; %2 altı satırlar boş</td>
                        <td>Orantılı çubuklar, en küçüğü de görünür</td></tr>
                </tbody>
            </table>
        </div>

        <!-- ========== TUKETIM TAHMINI ========== -->
        <div class="section page-break">
            <h2>📈 Tüketim Tahmini — Gerçek Başarı ve Yeni Model</h2>
            <p>Portaldaki Tahmin &amp; Trend ekranı bir GradientBoosting modeli kullanır. Ekrandaki "Sapma"
                sütunu modelin <strong>eğitimde gördüğü</strong> aylarla kıyaslandığı için gerçek başarıyı
                göstermez. Gerçek başarı, her ayın yalnızca kendinden önceki veriyle eğitilip tahmin
                edildiği <strong>ileriye dönük sınamayla</strong> ölçüldü (gerçek Maslak verisi):</p>
            <table>
                <thead><tr><th>Yöntem (aylık toplam tüketim)</th><th>Ortalama hata</th><th>Sistematik sapma</th></tr></thead>
                <tbody>
                    <tr><td>Portaldaki ML</td><td>%4,0</td><td>−%2,3</td></tr>
                    <tr><td>Basit kural: geçen yılın aynı ayı</td><td>%3,6</td><td>−%1,7</td></tr>
                    <tr><td><strong>Yeni model</strong> (günlük, hava + takvim + seviye düzeltmesi, geçen yılla birleşik)</td>
                        <td><strong>%2,8</strong></td><td>−%1,1</td></tr>
                </tbody>
            </table>
            <p>ASHRAE Guideline 14'ün aylık ölçütünü (net sapma ±%5, CV(RMSE) ≤%15) hepsi geçiyor. Kalemler ayrı:</p>
            <ul>
                <li><strong>Soğutma (chiller kWh):</strong> %22,6 (geçen yılın aynı ayı %36) — hava burada belirleyici</li>
                <li><strong>Isıtma gazı:</strong> %53 → <strong>kojen planı verilince %30</strong> — kazan gazını asıl
                    kojen belirliyor (Nisan–Haziran 2026'da kojen durunca gaz 3–4 katına çıktı)</li>
                <li><strong>Şebeke:</strong> kojen planı yokken %35, kojen kWh planı verilince %5,3</li>
            </ul>
            <div class="alert alert-info">
                Yeni model <code>disa_aktarim/tuketim_tahmin/</code> altında, başka programlarda kullanılmak
                üzere bağımsız paket olarak duruyor (veri kalite kontrolü, Türkiye bayram takvimi, GES/kojen/şebeke
                ayrımı, hasta ve ameliyat sayısı için hazır girdiler). Dışarıdan önerilen bir alternatif (Gemini
                "v2") aynı adil düzenekte ölçüldü: başa baş çıktı (%3,29'a karşı %3,35), işe yarayan fikirleri
                (bayram takvimi, Cumartesi/Pazar ayrımı, üç veri hatası türü) pakete alındı.
                <strong>30.10.2026'dan beri portal yalnız günlük modeli kullanır</strong>: yarın, 7 gün ve
                30 gün tahmini (16 günlük hava tahminiyle), dönem tahmini ve kojen planı; eski GradientBoosting
                motoru kaldırıldı. Internet yoksa hava tahmini Synapse'ten gelir.
            </div>
        </div>

        <!-- ========== v11.1 → v14.4 ========== -->
        <div class="section page-break">
            <h2>🆕 24 Ekim'den Bu Yana Ne Değişti? (v11.1 → v14.4)</h2>
            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th></tr>
                </thead>
                <tbody>
                    <tr><td><strong>Sayaçlar</strong></td>
                        <td>KOJEN-1..4 üretim sayaçları ve şebeke (EDAŞ giriş) sayacı otomatik; günlük sayaç
                            okuması 07:00 → <strong>23:59</strong> (gün takvim günü), köprü 00:05</td></tr>
                    <tr><td><strong>Lokasyon Donanımı</strong></td>
                        <td>Şifreli sekme: analizör, BMS ve AHU listeleri <strong>Excel</strong> (standart şablon)
                            ya da <strong>tablodan</strong> eklenir / düzenlenir / silinir. Doğrulama, önizleme,
                            tür etkisi uyarısı (ör. "trafo şebeke toplamına girer"), önce yedek, sonra kayıt</td></tr>
                    <tr><td><strong>Sayaç türü "kontrol"</strong></td>
                        <td>Okunur, kaydedilir, merkezde görünür; hiçbir toplama girmez. İlk kullanım: STEP-UP/3</td></tr>
                    <tr><td><strong>Yeni sayaç verisi</strong></td>
                        <td>Panelden eklenen sayaç kendi sütununu alır (ör. <code>S_STEP_UP_3_kWh</code>);
                            portal bu sütunu artık silmez. Enerji Diyagramı'nın altında ve veri girişi formunda
                            <strong>"Diğer sayaçlar"</strong> bölümü (0 / boş değer yazılmaz)</td></tr>
                    <tr><td><strong>Fiyatlar</strong></td>
                        <td>TL / birim fiyat tamamen kaldırıldı — ekranlar ve raporlar tüketim birimleriyle</td></tr>
                    <tr><td><strong>Tahmin</strong></td>
                        <td>Yalnız günlük model (yarın / 7 / 30 gün), dönem tahmini ve kojen planı</td></tr>
                    <tr><td><strong>Görünüm</strong></td>
                        <td>Synapse tasarım dili: başlık kartı, sekme / kart / simge dili; grafikler düz
                            (animasyonsuz); 15 metrikli grafik seçici, Yıl/Ay + karşılaştırma ayı</td></tr>
                    <tr><td><strong>Enerji Portal Agent'ı</strong></td>
                        <td>15 dk'da bir 10 kontrol: günlük döngü, sayaç erişimi, donmuş veri, veri kalitesi,
                            diyagram toplamları, yerel ↔ merkez, portallar arası tutarlılık, kapsam (izlenmeyen
                            sayaç), hava durumu, portal sağlığı</td></tr>
                    <tr><td><strong>Merkez</strong></td>
                        <td>Veri Supabase yerine kurum içi sunucuda (thapps); Synapse son 800 günü okur;
                            ayar değişiklikleri ve sahadaki hata özeti merkezde; internetsiz lokasyon desteği</td></tr>
                    <tr><td><strong>Raporlar</strong></td>
                        <td>Verisi olmayan ayda otomatik aylık rapor ve bakım raporu üretilmez</td></tr>
                </tbody>
            </table>
        </div>

        <!-- ========== v14.4 → v14.12 ========== -->
        <div class="section page-break">
            <h2>🆕 14 Kasım'dan Bu Yana Ne Değişti? (v14.4 → v14.12)</h2>
            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th></tr>
                </thead>
                <tbody>
                    <tr><td><strong>BMS sayaçları</strong></td>
                        <td>Lokasyon Donanımı'nın BMS tablosunda <strong>Nokta Türü</strong> (sayaç / ölçüm / durum /
                            set / diğer), Sayaç Türü ve Çarpan. Sayaç seçilen nokta analizörlerle aynı sayaç listesine
                            girer. Yeni türler: ana su, alt su, kazan gazı, kojen gazı, alt gaz, ısı; elektrik türleri
                            BMS'ten de okunabilir. 23:59'da okunur; BACnet birimi okunur, litre ve MWh çevrilir,
                            anlık değer (m³/h, kW) ve yanlış boyut reddedilir. Günlük değer endeks farkıdır; ortak su /
                            gaz sütunları toplamdır, biri okunamazsa boş kalır ve veri alarmı açılır. Portalda birimler
                            ve "otomatik" işareti. Kod bütün lokasyonlar için ortak; hangi noktanın sayaç olduğu
                            lokasyonun kendi panelinde seçilir</td></tr>
                    <tr><td><strong>Dönem tahmini</strong></td>
                        <td>Gerçekleşen günlerde gerçekleşen (yeşil) ve modelin o gün için tahmini (açık mavi) yan
                            yana; kalan günler tek çubuk. Tahmin yalnız ay başına kadarki veriyle ve o günün ölçülen
                            havasıyla yapılır. Toplam ve soğutma için aynı</td></tr>
                    <tr><td><strong>Tasarruf öğrenme (A1–A5)</strong></td>
                        <td><strong>Öneri kimliği:</strong> aynı ayın raporu tekrar üretilince yeni kayıt açılmaz, ret
                            nedeni zorunlu. <strong>Alışkanlık profili:</strong> haftalık ritim, hava eşleşmeli hafta
                            sonu ısıtması, chiller seti – dış hava, aynı gün ısıtma + soğutma; veri kalitesi kapısı.
                            <strong>Bulgu defteri ve ölçüm:</strong> her bulgunun kararı ve ölçümü kaydedilir.
                            <strong>Gün içi:</strong> AHU verisinden vana çakışması ve gece çalışması.
                            <strong>Öğrenme:</strong> kuralın bu lokasyondaki güveni ölçülen sonuçtan hesaplanır;
                            tutmayan kuralın eşiği büyür, düşük güvenli kural raporda alta iner ya da susturulur,
                            aynı nedenle reddedilen bulgu 1 yıl tekrar gelmez. Rapor ve PDF'te ayrı bölüm; Synapse
                            lokasyon detayında "Tasarruf bulguları" kartı. Öneri yalnız önerir: oto-set ve BACnet'e
                            hiçbir şey yazılmaz</td></tr>
                    <tr><td><strong>Ölçülebilirlik</strong></td>
                        <td>Maslak'ın 28 günlük ölçüm hata payı toplamda ~%7, soğutmada ~%32, gazda %60'ın üstünde.
                            Set değişikliği gibi %1–3'lük bir etki günlük sayaçla doğrulanamaz; rapor bunu
                            "ölçülemez" diye açıkça yazar, ölçülemeyen sonuç öğrenmeye girmez</td></tr>
                    <tr><td><strong>Veri güvenilirliği</strong></td>
                        <td>Synapse'ten indirilen noktalı virgüllü <code>energy_data.csv</code> portalda okunur;
                            Synapse'te veri gelmeyen sayaç listeden düşmez — değer yerine tire, turuncu nokta ve son
                            okumanın yaşı; kaldırılan sayacın canlı satırı merkezde temizlenir</td></tr>
                </tbody>
            </table>
        </div>

        <!-- ========== 6. KULLANIM ========== -->
        <div class="section page-break">
            <h2>👤 Kullanım — Operasyon Ekibi İçin</h2>

            <h3>Günlük Akış</h3>
            <div class="mermaid">
                graph LR
                A["📥 Sayaç Verisi<br />Modbus + Manuel"]:::input --> B["📊 Karşılaştırma<br />Dün + Geçen Yıl"]:::proc
                B --> C["🚨 Anomali<br />Seviyesi Belirle"]:::proc
                C --> D["💰 Tasarruf<br />Önerileri Üret"]:::proc
                D --> E["📊 Dashboard<br />KPI Kartları"]:::output
                E --> F["📄 17:00<br />Günlük PDF"]:::output

                classDef input fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef proc fill:#f59e0b,stroke:#92400e,color:#fff
                classDef output fill:#10b981,stroke:#065f46,color:#fff
            </div>

            <h3>Portalda Neler Görülür?</h3>
            <div class="feature-grid">
                <div class="feature-card">
                    <h4>📊 Genel Durum</h4>
                    <ul>
                        <li>5 KPI kartı — dünkü tüketimler ve sistem sağlığı</li>
                        <li>Trend grafikleri (günlük/aylık)</li>
                        <li>YoY karşılaştırma badge'leri</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>🚨 Anomali Listesi</h4>
                    <ul>
                        <li>Kritik/Uyarı seviyesindeki tüketim sapmaları</li>
                        <li>Hangi veri alanında, ne kadar sapma</li>
                        <li>Dünle ve geçen yılla kıyas yüzdeleri</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>💰 Tasarruf Önerileri</h4>
                    <ul>
                        <li>12 kuraldan tetiklenen aktif öneriler</li>
                        <li>Potansiyel tasarruf seviyesi (Yüksek/Orta/Değişken)</li>
                        <li>Gerekçe ve önerilen aksiyon metni</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>📄 Raporlar</h4>
                    <ul>
                        <li>Günlük PDF (17:00) — özet + grafikler</li>
                        <li>Aylık PDF (her ayın 5'i) — trend + YoY (verisi olmayan ayda üretilmez)</li>
                        <li>Geçmiş raporlara portal üzerinden erişim</li>
                    </ul>
                </div>
            </div>

            <div class="alert alert-info">
                <strong>Pratik kural:</strong> Önce 🔴 KRİTİK anomaliler kontrol edilir (sayaç/ekipman arızası
                veya kaçak olasılığı), sonra 💰 tasarruf önerileri değerlendirilir. 🟡 UYARI seviyesindeki
                sapmalar izleme listesine eklenir.
            </div>
        </div>

        <!-- FOOTER -->
        <div class="footer">
            <strong>Enerji ve Verimlilik</strong> — Synapse (SYN) Enerji Modülü — Acıbadem Hastanesi<br>
            Sürüm <strong>v14.12</strong> — 26 Kasım 2026 | <code>app_portal.py</code> (5.534 satır) +
            aylık rapor motoru (3.485 satır) + tasarruf öğrenme (1.726 satır) | 33 Modbus sayaç + 51 BACnet
            noktası + BMS sayaçları | günlük hava durumu | 12 tasarruf kuralı | Lokasyon Donanımı paneli |
            Enerji Portal Agent'ı (10 kontrol)<br>
            Yayından önce 90 test dosyası (3.000+ kontrol) çalıştırılır; açılışta 199 kontrollük öz test ve
            veri toplama zincirinin saha teşhisi koşar.<br>
            <em>Bu belge modülün güncel davranışını anlatır; eşikler ayarlar panelinden, donanım listeleri
            Lokasyon Donanımı panelinden değiştirilebilir.</em>
        </div>
    </div>

    <script>
        mermaid.initialize({ startOnLoad: true, theme: 'default' });
    </script>
</body>

</html>
