<!DOCTYPE html>
<html lang="tr">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Mekanik Zeka — Tanıtım Sunumu</title>
    <script src="https://cdn.jsdelivr.net/npm/mermaid@10/dist/mermaid.min.js"></script>
    <style>
        @import url('https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&display=swap');

        :root {
            --green: #10b981;
            --green-dark: #065f46;
            --blue: #3b82f6;
            --blue-dark: #1e40af;
            --orange: #f59e0b;
            --orange-dark: #92400e;
            --purple: #8b5cf6;
            --purple-dark: #5b21b6;
            --red: #ef4444;
            --red-dark: #991b1b;
            --gray: #6b7280;
            --gray-dark: #374151;
            --teal: #14b8a6;
            --teal-dark: #0d9488;
            --bg: #f8fafc;
            --card-bg: #ffffff;
            --text: #1e293b;
            --text-light: #64748b;
            --border: #e2e8f0;
        }

        * { margin: 0; padding: 0; box-sizing: border-box; }

        body {
            font-family: 'Inter', -apple-system, sans-serif;
            background: var(--bg);
            color: var(--text);
            line-height: 1.7;
            font-size: 14px;
        }

        .container { max-width: 1000px; margin: 0 auto; padding: 30px 40px; }

        .header {
            background: linear-gradient(135deg, #0f172a 0%, #1e3a5f 40%, #0d6e5f 100%);
            color: white;
            padding: 40px 50px;
            border-radius: 16px;
            margin-bottom: 30px;
            position: relative;
            overflow: hidden;
        }

        .header::after {
            content: '🧠';
            position: absolute;
            right: 40px;
            top: 50%;
            transform: translateY(-50%);
            font-size: 72px;
            opacity: 0.15;
        }

        .header h1 { font-size: 26px; font-weight: 800; margin-bottom: 4px; }
        .header .subtitle { font-size: 18px; font-weight: 300; opacity: 0.9; margin-bottom: 12px; }
        .header .tagline { font-size: 13px; opacity: 0.7; line-height: 1.5; max-width: 80%; }

        .section {
            background: var(--card-bg);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 28px 32px;
            margin-bottom: 24px;
            box-shadow: 0 1px 3px rgba(0, 0, 0, 0.04);
        }

        .section h2 {
            font-size: 20px;
            font-weight: 700;
            margin-bottom: 18px;
            padding-bottom: 10px;
            border-bottom: 2px solid var(--border);
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .section h3 { font-size: 16px; font-weight: 600; color: var(--blue-dark); margin: 20px 0 10px 0; }
        .section h4 { font-size: 14px; font-weight: 600; color: var(--text); margin: 16px 0 8px 0; }
        .section p { margin-bottom: 10px; color: var(--text-light); font-size: 13px; }
        .section ul { font-size: 13px; padding-left: 18px; color: var(--text-light); }
        .section li { margin-bottom: 4px; }

        table { width: 100%; border-collapse: collapse; margin: 12px 0 16px 0; font-size: 13px; }
        th { background: #f1f5f9; color: var(--text); font-weight: 600; text-align: left; padding: 10px 12px; border-bottom: 2px solid var(--border); }
        td { padding: 8px 12px; border-bottom: 1px solid var(--border); vertical-align: top; }
        tr:last-child td { border-bottom: none; }
        tr:hover td { background: #f8fafc; }

        .badge { display: inline-block; padding: 2px 10px; border-radius: 12px; font-size: 11px; font-weight: 600; color: white; }
        .badge-critical { background: var(--red); }
        .badge-warning { background: var(--orange); }
        .badge-optimal { background: var(--green); }
        .badge-info { background: var(--blue); }
        .badge-purple { background: var(--purple); }

        .info-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 14px; margin: 16px 0; }
        .info-card { border: 1px solid var(--border); border-radius: 10px; padding: 18px; text-align: center; background: linear-gradient(135deg, #fafbfc, #fff); }
        .info-card .icon { font-size: 28px; margin-bottom: 6px; }
        .info-card .value { font-size: 22px; font-weight: 800; color: var(--blue-dark); }
        .info-card .label { font-size: 11px; color: var(--text-light); margin-top: 4px; }

        .mermaid { margin: 16px 0; text-align: center; background: #fafbfc; border-radius: 10px; padding: 16px; border: 1px solid var(--border); }

        .alert { padding: 12px 16px; border-radius: 8px; margin: 12px 0; font-size: 13px; }
        .alert-info { background: #dbeafe; border-left: 4px solid var(--blue); color: #1e40af; }
        .alert-warning { background: #fef3c7; border-left: 4px solid var(--orange); color: #92400e; }
        .alert-green { background: #ecfdf5; border-left: 4px solid var(--green); color: #065f46; }

        .feature-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 14px; margin: 12px 0; }
        .feature-card { border: 1px solid var(--border); border-radius: 10px; padding: 16px; }
        .feature-card h4 { font-size: 14px; margin: 0 0 10px 0; color: var(--blue-dark); }
        .feature-card ul { list-style: none; padding: 0; font-size: 12px; }
        .feature-card ul li { padding: 3px 0; color: var(--text-light); display: flex; align-items: center; gap: 6px; }
        .feature-card ul li::before { content: '▸'; color: var(--blue); font-weight: 700; }

        .severity-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; margin: 12px 0; }
        .severity-card { padding: 14px; border-radius: 10px; text-align: center; color: white; }
        .severity-card .emoji { font-size: 24px; }
        .severity-card .title { font-weight: 700; font-size: 13px; margin-top: 4px; }
        .severity-card .desc { font-size: 11px; opacity: 0.85; margin-top: 4px; }

        .chain { display: flex; align-items: center; gap: 8px; margin: 12px 0; flex-wrap: wrap; }
        .chain-node { background: linear-gradient(135deg, var(--blue), var(--blue-dark)); color: white; padding: 8px 14px; border-radius: 8px; font-size: 12px; font-weight: 600; text-align: center; }
        .chain-arrow { font-size: 16px; color: var(--gray); }

        .footer { text-align: center; padding: 20px; margin-top: 10px; font-size: 13px; color: var(--text-light); border-top: 1px solid var(--border); }
        .page-break { page-break-before: always; }
        .two-col { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; }

        .kpi-strip { display: grid; grid-template-columns: repeat(5, 1fr); gap: 10px; margin: 12px 0; }
        .kpi-item { text-align: center; padding: 12px 8px; border-radius: 8px; border: 1px solid var(--border); }
        .kpi-item .val { font-size: 18px; font-weight: 800; }
        .kpi-item .lbl { font-size: 10px; color: var(--text-light); }

        @media print {
            body { background: white; font-size: 12px; }
            .container { padding: 0; max-width: 100%; }
            .header { border-radius: 0; margin-bottom: 20px; padding: 30px; }
            .section { box-shadow: none; break-inside: avoid; margin-bottom: 16px; page-break-inside: avoid; }
            .page-break { page-break-before: always; }
        }
    </style>
</head>

<body>
    <div class="container">

        <!-- ========== HEADER ========== -->
        <div class="header">
            <h1>🧠 Mekanik Zeka</h1>
            <div class="subtitle">HVAC Otomatik Teşhis Motoru — Tanıtım Sunumu</div>
            <div class="tagline">
                Synapse (SYN) sisteminin HVAC analiz modülü. Acıbadem Hastanesi'ndeki AHU, FCU, Chiller, Kolektör ve
                Kazan ekipmanlarının sıcaklık/vana verilerini her gün otomatik analiz eder, sorunları teşhis eder
                ve sahaya uygulanabilir aksiyon önerileri üretir.
                <br><br>
                <strong>Sürüm v14.12 — 26 Kasım 2026</strong> &nbsp;|&nbsp; 35 teşhis kuralı &nbsp;|&nbsp;
                talep esaslı mod çözümü &nbsp;|&nbsp; çıkış denetimi (15 değişmez kural) &nbsp;|&nbsp;
                199 kontrollük öz test + saha teşhisi &nbsp;|&nbsp; Mekanik Zeka Agent'ı (14 kontrol)
            </div>
        </div>

        <!-- ========== 1. AMAÇ ========== -->
        <div class="section">
            <h2>🎯 Amaç — Mekanik Zeka Ne İşe Yarar?</h2>
            <p>Mekanik Zeka, HVAC ekipmanlarının <strong>verimsiz veya hatalı çalıştığı durumları otomatik
                    olarak tespit eden</strong> bir teşhis motorudur. Manuel saha turları ve gözle kontrol
                yerine, BMS'den (Desigo) gelen sıcaklık ve vana verilerini sürekli analiz ederek
                <strong>enerji israfını</strong> ve <strong>konfor sorunlarını</strong> erken yakalar.</p>

            <div class="info-grid">
                <div class="info-card">
                    <div class="icon">📉</div>
                    <div class="value">Enerji İsrafı</div>
                    <div class="label">Düşük ΔT, bypass, eşzamanlı ısıtma/soğutma gibi gizli kayıpları yakalar</div>
                </div>
                <div class="info-card">
                    <div class="icon">🩺</div>
                    <div class="value">Erken Teşhis</div>
                    <div class="label">Arıza/ayar sorununu büyümeden, günlük analizde tespit eder</div>
                </div>
                <div class="info-card">
                    <div class="icon">🛠️</div>
                    <div class="value">Aksiyon Önerisi</div>
                    <div class="label">"Ne yapılmalı" sorusuna saha personeline net cevap verir</div>
                </div>
            </div>

            <div class="alert alert-green">
                <strong>Özetle:</strong> Mekanik Zeka, "bu cihaz şu an doğru çalışıyor mu, çalışmıyorsa neden ve
                ne yapılmalı?" sorusunu her ekipman için her gün otomatik olarak cevaplar.
            </div>
        </div>

        <!-- ========== 2. NASIL ÇALIŞIR ========== -->
        <div class="section">
            <h2>⚙️ Nasıl Çalışır? — Otomatik Analiz Akışı</h2>
            <p>Motor, her ekipmandan gelen sıcaklık ve vana verilerini alır, <strong>ΔT (sıcaklık farkı)</strong>
                analizi yapar ve sorunları tespit ederek <strong>aksiyon önerileri</strong> üretir.</p>

            <div class="mermaid">
                graph LR
                A["🌐 BACnet/IP<br />Desigo BMS<br />56 AHU/FCU"]:::input --> B["📥 ahu_collector.py<br />Otomatik Okuma<br />(cloud_sync tetikler)"]:::proc
                B --> C["🔍 Mod Çözümü<br />(talep esaslı)<br />+ ΔT Hesaplama"]:::proc
                C --> D["📏 35 Kural<br />Band Kontrolü<br />Severity Skoru"]:::proc
                D --> G["🧪 Çıkış Denetimi<br />15 değişmez kural"]:::audit
                G --> E["📲 Portal + Synapse<br />kritik / uyarı listesi"]:::output
                E --> F["✅ Onay + Excel<br />İndir / Saha Uygula"]:::output

                classDef input fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef proc fill:#f59e0b,stroke:#92400e,color:#fff
                classDef audit fill:#8b5cf6,stroke:#5b21b6,color:#fff
                classDef output fill:#10b981,stroke:#065f46,color:#fff
            </div>
            <div class="alert alert-info">
                <strong>v8.1 ile eklendi —</strong> Analiz sonuçları ekrana basılmadan önce <strong>çıkış
                denetiminden</strong> geçer: motorun kendi içinde çelişip çelişmediği 15 değişmez kuralla
                kontrol edilir (ör. "kritik ama skoru düşük", "mod ısıtma ama soğutma alarmı"). Çelişkili
                satır gizlenmez; portalda <strong>Tutarsız</strong> filtresinde toplanır.
            </div>

            <h3>Çalışma Zamanlaması</h3>
            <div class="kpi-strip">
                <div class="kpi-item"><div class="val">2 saat</div><div class="lbl">BACnet okuma + Mekanik Zeka analizi</div></div>
                <div class="kpi-item"><div class="val">15 dk</div><div class="lbl">Mekanik Zeka Agent'ı turu</div></div>
                <div class="kpi-item"><div class="val">07:05</div><div class="lbl">Enerji tablosu için BACnet okuma</div></div>
                <div class="kpi-item"><div class="val">13:00</div><div class="lbl">Günlük AHU özeti merkeze</div></div>
                <div class="kpi-item"><div class="val">açılış</div><div class="lbl">Öz test + saha teşhisi</div></div>
            </div>
            <p>Analiz <strong>2 saatte bir</strong> koşar (24.11.2026'ya kadar 10 dakikada bir): canlı
                talep/üretim grafiği ve kritik listesi gün boyu güncel kalır. Analiz kendi iş parçacığında
                çalışır; heartbeat, oto-set ve komut döngüsünü bekletmez, aynı anda tek analiz koşar. Her tur
                aynı ham veriyle (son BACnet okuması) çalışır; okuma bitmeden analiz başlamaz. Geç cevap veren
                noktalar için BACnet bekleme süresi 30 sn'dir.</p>

            <h3>Ekipman Tipleri ve Hedef ΔT Değerleri</h3>
            <table>
                <thead>
                    <tr>
                        <th>Ekipman Tipi</th>
                        <th>Açıklama</th>
                        <th>Hedef ΔT</th>
                        <th>Tolerans</th>
                        <th>Ne Kontrol Ediyor</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td>🌀 <strong>AHU</strong></td>
                        <td>Klima Santrali</td>
                        <td>10.0°C (hava ΔT)</td>
                        <td>±3.0°C</td>
                        <td>Üfleme/Emiş hava, SAT, Vana %</td>
                    </tr>
                    <tr>
                        <td>🧊 <strong>Chiller</strong></td>
                        <td>Soğutma Grubu</td>
                        <td>3.0°C</td>
                        <td>±1.0°C</td>
                        <td>Giriş/Çıkış su, Bypass, COP</td>
                    </tr>
                    <tr>
                        <td>🏠 <strong>FCU</strong></td>
                        <td>Fan Coil Ünitesi</td>
                        <td>4.0°C</td>
                        <td>±3.0°C</td>
                        <td>Oda sıcaklığı, Set, Vana %</td>
                    </tr>
                    <tr>
                        <td>🔗 <strong>Kolektör</strong></td>
                        <td>Ana Dağıtım</td>
                        <td>10.0°C</td>
                        <td>±1.0°C</td>
                        <td>Ana gidiş/dönüş su</td>
                    </tr>
                    <tr>
                        <td>🔥 <strong>Kazan</strong></td>
                        <td>Kazan / ısı değiştirici</td>
                        <td>8.0°C</td>
                        <td>±3.0°C</td>
                        <td>Primer/Sekonder su</td>
                    </tr>
                </tbody>
            </table>

            <h3>ΔT Nedir? Neden Önemli?</h3>
            <div class="two-col">
                <div>
                    <div class="alert alert-info">
                        <strong>ΔT = Gidiş Sıcaklığı − Dönüş Sıcaklığı</strong><br>
                        Bir ekipmandan geçen suyun/havanın ne kadar ısı alıp verdiğini gösterir.
                    </div>
                    <ul>
                        <li><strong>Düşük ΔT:</strong> Su çok hızlı akıyor → enerji israfı (pompa enerji tüketimi ↑)</li>
                        <li><strong>Yüksek ΔT:</strong> Su yetersiz akıyor → konfor kaybı riski</li>
                        <li><strong>Hedef ΔT:</strong> Optimum enerji-konfor dengesi</li>
                    </ul>
                </div>
                <div>
                    <div class="alert alert-green">
                        <strong>🎯 Hedef:</strong> Her ekipmanı kendi ΔT bandında tutarak minimum enerji ile maksimum
                        konfor sağlamak
                    </div>
                    <ul>
                        <li><strong>Band içi:</strong> Sistem optimal → müdahale gerekmez ✅</li>
                        <li><strong>Band dışı:</strong> Otomatik teşhis + aksiyon önerisi ⚠️</li>
                        <li><strong>Kritik:</strong> Acil müdahale gerekli 🔴</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- ========== 3. MOD ALGILAMA ve SAT ========== -->
        <div class="section page-break">
            <h2>🔄 Akıllı Mod Algılama ve SAT Analizi</h2>

            <h3>Otomatik Mod Tespiti — Talep Esaslı <span class="badge badge-purple">v8.0</span></h3>
            <p>Sistem, ekipmanın soğutma mı ısıtma mı yaptığını önce <strong>talepten</strong> (mahal ile set
                farkı), vana tam açıldığında ise <strong>vanadan</strong> belirler:</p>

            <div class="alert alert-warning">
                <strong>Neden değişti?</strong> Eski mantık "hangi vana açıksa o moddadır" diyordu. Ama kışın
                mahal setin üstündeyse santral <strong>soğutma</strong> yapar; ısıtma vanası yalnızca üflemeyi
                santralin minimumunun (15/18°C) altına düşürmemek için açılır. Motor bunu "ısıtma" sanıp
                üflemenin 28°C'ye çıkmasını bekliyor ve <strong>yanlış kritik alarm</strong> üretiyordu.
            </div>

            <div class="mermaid">
                graph TD
                V["📊 Mod + Vana + Sıcaklık"]:::input --> M0{"BMS modu<br />açık mı?"}
                M0 -->|Evet| FIX["✅ BMS modu<br />(otorite)"]:::blue
                M0 -->|Hayır AUTO| CHECK{"Her iki vana<br />&ge; %15?"}
                CHECK -->|Evet| AMB["⚠️ AMBIGUOUS<br />Eşzamanlı çakışma"]:::red
                CHECK -->|Hayır| HI{"Bir vana<br />&ge; %90?"}
                HI -->|Evet| VMODE["🔒 Vana modu<br />kesin karar"]:::orange
                HI -->|Hayır| DEM{"Mahal-Set farkı<br />&ge; 0.5°C?"}
                DEM -->|"Mahal &gt; Set"| COOL["❄️ COOLING (Demand)<br />soğutma talebi"]:::blue
                DEM -->|"Mahal &lt; Set"| HEAT["🔥 HEATING (Demand)<br />ısıtma talebi"]:::orange
                DEM -->|Fark yok| SENS["🌡️ Üfleme-Emiş farkı<br />→ Dış hava → UNKNOWN"]:::gray

                classDef input fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef blue fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef orange fill:#f59e0b,stroke:#92400e,color:#fff
                classDef red fill:#ef4444,stroke:#991b1b,color:#fff
                classDef gray fill:#6b7280,stroke:#374151,color:#fff
            </div>
            <p>Ölü bant <strong>0,5°C</strong>'dir — BMS'in kullandığı değerle aynı. Vana eşikleri
                (<strong>Min Analiz %40</strong>, <strong>Yüksek Vana %90</strong>) ayarlar panelinden okunur ve
                hem ısıtma hem soğutma için geçerlidir.</p>

            <h3>SAT Status (Üfleme Sıcaklığı Analizi) <span class="badge badge-purple">v8.0</span></h3>
            <p>Her santralin kendi üfleme sınırları vardır (<code>configs/ahu_sat_limitleri.json</code>):
                <strong>minimum 15 veya 18°C</strong>, <strong>maksimum 28 veya 31°C</strong>. Alarm, vananın
                ne kadar açık olduğuna bağlıdır:</p>
            <table>
                <thead>
                    <tr>
                        <th>Durum</th>
                        <th>Vana</th>
                        <th>Üfleme</th>
                        <th>Sonuç</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td>Kısmi yük</td>
                        <td>%40 – %89</td>
                        <td>min/max arasında</td>
                        <td><span class="badge badge-optimal">KISMI_YUK</span> — alarm yok, talep kadar
                            ısıtıyor/soğutuyor</td>
                    </tr>
                    <tr>
                        <td>Tam soğutma</td>
                        <td>≥ %90</td>
                        <td>minimuma (15/18°C) inmiyor</td>
                        <td><span class="badge badge-critical">NOT_COOLING</span></td>
                    </tr>
                    <tr>
                        <td>Tam ısıtma</td>
                        <td>≥ %90</td>
                        <td>maksimuma (28/31°C) çıkmıyor</td>
                        <td><span class="badge badge-critical">NOT_HEATING</span></td>
                    </tr>
                    <tr>
                        <td>Sınır ihlali</td>
                        <td>Fark etmez</td>
                        <td>min altı / max üstü</td>
                        <td><span class="badge badge-warning">SAT_LOW</span> /
                            <span class="badge badge-warning">SAT_HIGH</span></td>
                    </tr>
                    <tr>
                        <td>Analiz dışı</td>
                        <td>&lt; %40</td>
                        <td>—</td>
                        <td><span class="badge badge-info">VALVE_LOW</span> — vana kısıkken üfleme değerlendirilmez</td>
                    </tr>
                </tbody>
            </table>
            <p>Önerilen üfleme: soğutmada <strong>16,5°C</strong>, ısıtmada <strong>29,5°C</strong>.</p>

            <h3>Sıcaklık Setpoint Zinciri (örnek)</h3>
            <p>Her kontrol noktası bir sonrakini besler — enerji tasarrufu zincirin tamamında optimize edilir:</p>
            <h4>Soğutma Zinciri</h4>
            <div class="chain">
                <div class="chain-node">🧊 Chiller<br>6–7°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node">🔗 Kolektör<br>8–10°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node" style="background:linear-gradient(135deg, var(--teal), var(--teal-dark));">🌀
                    AHU SAT<br>12–14°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node" style="background:linear-gradient(135deg, var(--green), var(--green-dark));">🏠
                    Oda<br>22–24°C</div>
            </div>
            <h4>Isıtma Zinciri</h4>
            <div class="chain">
                <div class="chain-node" style="background:linear-gradient(135deg, var(--red), var(--red-dark));">🔥
                    Kazan<br>70–80°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node" style="background:linear-gradient(135deg, var(--orange), var(--orange-dark));">
                    🔗 Kolektör<br>50–60°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node" style="background:linear-gradient(135deg, var(--teal), var(--teal-dark));">🌀
                    AHU SAT<br>30–35°C</div>
                <div class="chain-arrow">→</div>
                <div class="chain-node" style="background:linear-gradient(135deg, var(--green), var(--green-dark));">🏠
                    Oda<br>20–22°C</div>
            </div>
        </div>

        <!-- ========== 4. TEŞHİS KURALLARI ========== -->
        <div class="section page-break">
            <h2>🩺 Teşhis Sistemi — 35 Akıllı Kural</h2>
            <p>Motor, her ekipmanı bir dizi kuralla kontrol eder. Her kural bir <strong>severity (önem)</strong>
                seviyesi ve <strong>skor</strong> üretir. Kodda <strong>35 kural</strong> atanır,
                <strong>38 talimat açıklaması</strong> tanımlıdır; her kuralın en az bir test vakası vardır
                ve açıklaması <code>/api/instruction-guide</code> ucundan tek kaynaktan gelir.</p>

            <h3>Severity Seviyeleri</h3>
            <div class="severity-grid">
                <div class="severity-card" style="background:linear-gradient(135deg, var(--red), var(--red-dark));">
                    <div class="emoji">🔴</div>
                    <div class="title">CRITICAL</div>
                    <div class="desc">Skor ≥ 7.0<br>Acil müdahale</div>
                </div>
                <div class="severity-card" style="background:linear-gradient(135deg, var(--orange), var(--orange-dark));">
                    <div class="emoji">🟡</div>
                    <div class="title">WARNING</div>
                    <div class="desc">Skor 5.0–6.9<br>Planlı bakım</div>
                </div>
                <div class="severity-card" style="background:linear-gradient(135deg, var(--green), var(--green-dark));">
                    <div class="emoji">🟢</div>
                    <div class="title">OPTIMAL</div>
                    <div class="desc">Skor 0<br>Normal çalışma</div>
                </div>
                <div class="severity-card" style="background:linear-gradient(135deg, var(--gray), var(--gray-dark));">
                    <div class="emoji">⚪</div>
                    <div class="title">MISSING_DATA</div>
                    <div class="desc">Sensör eksik<br>Veri yok</div>
                </div>
            </div>

            <h3>Teşhis Kuralları Tablosu</h3>
            <table>
                <thead>
                    <tr>
                        <th>Kural</th>
                        <th>Skor</th>
                        <th>Seviye</th>
                        <th>Geçerli Ekipman</th>
                        <th>Ne Tespit Ediyor?</th>
                    </tr>
                </thead>
                <tbody>
                                        <tr>
                        <td><strong>FAN_BASMIYOR</strong> <span class="badge badge-purple">YENİ</span></td>
                        <td>9.5</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU (basınç noktalı)</td>
                        <td>Start AÇIK ama kanal basıncı ≤20 Pa — fan hava basmıyor (kayış/termik/fan)</td>
                    </tr>
                    <tr>
                        <td><strong>TERS_DT</strong> <span class="badge badge-purple">YENİ</span></td>
                        <td>8.5</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>Sadece AHU</td>
                        <td>Soğutmada üfleme emişten sıcak (hava ΔT negatif) — ısıtma kaçağı/sensör karışıklığı</td>
                    </tr>
                    <tr>
                        <td><strong>LOKAL_CALISMA</strong> <span class="badge badge-purple">YENİ</span></td>
                        <td>6.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>AHU (start noktalı)</td>
                        <td>BMS komutu KAPALI ama basınç var — santral lokalde çalıştırılıyor</td>
                    </tr>
                    <tr>
                        <td><strong>VERI_EKSIK</strong> <span class="badge badge-purple">YENİ</span></td>
                        <td>5.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>AHU</td>
                        <td>Kritik teşhis için gereken sensör verisi yok — teşhis beklemede (yanlış KRİTİK yerine)</td>
                    </tr>
<tr>
                        <td><strong>SIMUL_HEAT_COOL</strong></td>
                        <td>10.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU + FCU</td>
                        <td>Eşzamanlı ısıtma ve soğutma → enerji israfı</td>
                    </tr>
                    <tr>
                        <td><strong>CHILLER_BYPASS</strong></td>
                        <td>9.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>Sadece CHILLER</td>
                        <td>Chiller ΔT &lt; 1°C → bypass veya arıza</td>
                    </tr>
                    <tr>
                        <td><strong>NOT_COOLING</strong></td>
                        <td>9.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU + FCU</td>
                        <td>SAT yüksek, soğutma yapamıyor</td>
                    </tr>
                    <tr>
                        <td><strong>NOT_HEATING</strong></td>
                        <td>9.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU + FCU</td>
                        <td>SAT düşük, ısıtma yapamıyor</td>
                    </tr>
                    <tr>
                        <td><strong>LOW_FLOW_DETECTED</strong></td>
                        <td>8.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>FCU / Kazan / Kolektör (AHU + CHILLER hariç)</td>
                        <td>Su ΔT iyi ama üfleme soğuk → debi/pompa sorunu (AHU'da HEAT_EFF_LOW ile yakalanır)</td>
                    </tr>
                    <tr>
                        <td><strong>COMFORT_CAPACITY_FAULT</strong> <span class="badge badge-purple">YENİ v7.7</span></td>
                        <td>8.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU + FCU</td>
                        <td>Oda-set sapması &gt;6°C <em>ve</em> vana ≥%90 — santral tam kapasitede ama konfor
                            sağlanamıyor (kapasite yetersiz)</td>
                    </tr>
                    <tr>
                        <td><strong>COMFORT_CONTROL_FAULT</strong> <span class="badge badge-purple">YENİ v7.7</span></td>
                        <td>8.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>AHU + FCU</td>
                        <td>Oda-set sapması &gt;6°C ama vana &lt;%90 — kapasite kullanılmıyor: kontrol döngüsü,
                            set değeri veya vana aktüatörü sorunu</td>
                    </tr>
                    <tr>
                        <td><strong>INSUFFICIENT_CAPACITY</strong></td>
                        <td>6.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>Sadece FCU</td>
                        <td>Kapasite yetersiz (oda-set sapması &gt;2°C ve vana &gt;%80).
                            <em>Not: sahada FCU'lardan vana yüzdesi gelmediği için pratikte tetiklenmez;
                            FCU analizi gündeme geldiğinde set-mahal farkına göre yeniden yazılacak.</em></td>
                    </tr>
                    <tr>
                        <td><strong>HEAT_EFF_LOW</strong></td>
                        <td>7.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>Sadece AHU</td>
                        <td>Isıtma vanası çok açık (≥%90) ama üfleme &lt;28°C</td>
                    </tr>
                    <tr>
                        <td><strong>COOL_EFF_LOW</strong></td>
                        <td>7.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span></td>
                        <td>Sadece AHU</td>
                        <td>Soğutma vanası çok açık ama approach yüksek</td>
                    </tr>
                    <tr>
                        <td><strong>CHILLER_LOW_DT</strong></td>
                        <td>6.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>Sadece CHILLER</td>
                        <td>Chiller ΔT &lt; 3°C, düşük verimlilik</td>
                    </tr>
                    <tr>
                        <td><strong>LOW_DT_SYNDROME</strong></td>
                        <td>5.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>AHU + FCU</td>
                        <td>İlgili vana (ısıtma veya soğutma) ≥90% ama ΔT ≤ 3°C</td>
                    </tr>
                    <tr>
                        <td><strong>SAT_WARNING / SAT_HIGH / SAT_LOW</strong></td>
                        <td>5.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>AHU + FCU (farklı eşiklerle)</td>
                        <td>SAT (üfleme) sıcaklığı hedef bandın dışında</td>
                    </tr>
                    <tr>
                        <td><strong>HIGH_DT / LOW_DT</strong></td>
                        <td>4-5</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>Sadece AHU</td>
                        <td>ΔT hedef bandının dışında</td>
                    </tr>
                    <tr>
                        <td><strong>COMFORT_OVERRIDE</strong></td>
                        <td>4.0</td>
                        <td><span class="badge badge-warning">WARNING</span></td>
                        <td>AHU + FCU</td>
                        <td>Oda-set sapması 3–6°C arası. <em>6°C üstü artık kritik iki kurala ayrılır
                            (yukarı bak). Kapalı/boştaki cihazda üretilmez — gece durdurulan santralde odanın
                            ısınması arıza değildir.</em></td>
                    </tr>
                    <tr>
                        <td><strong>MISSING_DATA</strong> <span class="badge badge-purple">v7.9</span></td>
                        <td>7.5 / 5.0</td>
                        <td><span class="badge badge-critical">CRITICAL</span> veya
                            <span class="badge badge-warning">WARNING</span></td>
                        <td>Tümü</td>
                        <td>Önem cihazın durumuna bağlıdır: <strong>çalışıyorken</strong> (start=1, kanal basıncı
                            var veya vana açık) veri gelmemesi KRİTİK (kör uçuş); <strong>kapalıyken</strong>
                            UYARI — veri olmaması beklenen durumdur</td>
                    </tr>
                    <tr>
                        <td><strong>STANDBY</strong></td>
                        <td>0.0</td>
                        <td><span class="badge badge-optimal">OPTIMAL</span></td>
                        <td>AHU + FCU</td>
                        <td>Her iki vana da kapalı (&lt;%0,5): fan dönüyor ama iklimlendirme talebi yok.
                            Hava ΔT'si tanısal değildir (sirkülasyon/fan ısısı)</td>
                    </tr>
                    <tr>
                        <td><strong>SKIP_STOP / SKIP_VERI_YOK / SKIP_SENSOR_ARIZA /
                            SKIP_BASINC_SENSOR_ARIZA</strong></td>
                        <td>0–3</td>
                        <td><span class="badge badge-optimal">OPTIMAL</span> /
                            <span class="badge badge-warning">WARNING</span></td>
                        <td>AHU</td>
                        <td>Ön koşul kapısı kararları: cihaz durmuş, veri alınamadı, üfleme/emiş sensörü aralık
                            dışı, basınç sensörü arızalı → analiz yapılmaz, sebep satırda yazar</td>
                    </tr>
                    <tr>
                        <td><strong>BAND_HIGH / BAND_LOW / IN_BAND</strong></td>
                        <td>0-3</td>
                        <td><span class="badge badge-warning">WARNING</span> /
                            <span class="badge badge-optimal">OPTIMAL</span></td>
                        <td>FCU / Kolektör / Chiller (su ΔT)</td>
                        <td>ΔT hedef altında/üstünde/içinde. <em>Isıtma kollektörü, üç kazanın da durumu 0 ise
                            analiz dışıdır (soğuma artığı sahte BAND_LOW üretiyordu)</em></td>
                    </tr>
                    <tr>
                        <td><strong>NORMAL</strong></td>
                        <td>0.0</td>
                        <td><span class="badge badge-optimal">OPTIMAL</span></td>
                        <td>Sadece AHU</td>
                        <td>Sistem normal çalışıyor ✅ <em>(kısmi yük dahil: vana &lt;%40 iken düşük ΔT
                            beklenen durumdur, LOW_DT üretilmez)</em></td>
                    </tr>
                </tbody>
            </table>

            <h3>🔧 Eylül 2026 Kural Düzeltmeleri (v7.6 – v8.2)</h3>
            <p>Saha analizlerinde ve otomatik testlerde bulunan tutarsızlıklar düzeltildi:</p>
            <table>
                <thead>
                    <tr><th>Sorun</th><th>Eski davranış</th><th>Yeni davranış</th></tr>
                </thead>
                <tbody>
                    <tr>
                        <td>Vana eşiği ayardan okunmuyordu</td>
                        <td>Ayar ekranı %90 diyor, kod %70 sabitti — girilen değer yok sayılıyordu</td>
                        <td>Ayarlar → <strong>Yüksek Vana Eşiği</strong> gerçekten uygulanıyor</td>
                    </tr>
                    <tr>
                        <td>Ters ΔT maskeleniyordu</td>
                        <td>Soğutmada üfleme emişten sıcakken vana %45–69 ise üfleme <em>uyarısı</em> yazıyordu</td>
                        <td>TERS_DT <strong>kritik</strong> kalır; kök neden SIMUL_HEAT_COOL ise o gösterilir</td>
                    </tr>
                    <tr>
                        <td>Kısmi yükte yanlış alarm</td>
                        <td>Isıtma vanası %80, üfleme 24°C → NOT_HEATING kritik</td>
                        <td>Üfleme santral sınırları içindeyse <strong>KISMI_YUK</strong>, alarm yok</td>
                    </tr>
                    <tr>
                        <td>ΔT yönü mod ile uyumsuzdu</td>
                        <td>AUTO + ısıtma vanası %100 iken ΔT soğutma formülüyle hesaplanıyordu (+10,6 yerine −10,6)</td>
                        <td>ΔT ve hedef <strong>aynı moddan</strong> türetilir</td>
                    </tr>
                    <tr>
                        <td>Kısık vanada düşük ΔT</td>
                        <td>Vana %13 iken bile "Düşük ΔT" uyarısı</td>
                        <td>LOW_DT yalnız ilgili vana ≥%40 ise üretilir</td>
                    </tr>
                    <tr>
                        <td>Vana kapalıyken debi alarmı</td>
                        <td>Durgun sudaki büyük ΔT → LOW_FLOW_DETECTED kritik</td>
                        <td>Yalnız ısıtma vanası açıkken aranır</td>
                    </tr>
                    <tr>
                        <td>Skor ile önem çelişiyordu</td>
                        <td>"Kritik ama skor 5" (listede aşağıda) / "uyarı ama skor 7,2" (kritiklerin arasında)</td>
                        <td>Önem ile skor tek kaynaktan; çelişki otomatik düzeltilir</td>
                    </tr>
                    <tr>
                        <td>Talimat butonları eksikti</td>
                        <td>Ön yüz listesi arka uçtan geri kalmıştı — "açıklama yok" diyordu</td>
                        <td>Talimatlar <code>/api/instruction-guide</code> ucundan tek kaynaktan yüklenir</td>
                    </tr>
                </tbody>
            </table>

            <h3 style="margin-top:24px;">⚙️ Motor Mimarisi: AHU vs FCU Ayrımı</h3>
            <p>Analiz motoru, ekipman tipine göre <strong>iki ayrı fonksiyona</strong> dallanır
                (<code>analyze_ahu_performance()</code> / <code>analyze_fcu_performance()</code>),
                ardından her ikisi de ortak <code>check_special_conditions()</code> fonksiyonunu çağırır.
                Bu nedenle bazı kurallar yalnızca belirli ekipman tiplerinde tetiklenebilir:</p>
            <ul>
                <li><strong>Sadece AHU'da çalışanlar:</strong> NOT_HEATING, NOT_COOLING, SAT_HIGH, SAT_LOW,
                    SAT_WARNING (AHU yolu), LOW_DT/HIGH_DT/NORMAL, COOL_EFF_LOW, HEAT_EFF_LOW</li>
                <li><strong>Sadece FCU'da çalışanlar:</strong> INSUFFICIENT_CAPACITY (oda-set sapması + vana
                    açıklığı kombinasyonu), BAND_LOW/BAND_HIGH/IN_BAND, SAT analizi (FCU yolu, farklı eşikler)</li>
                <li><strong>Her ikisinde de çalışanlar (ortak):</strong> SIMUL_HEAT_COOL, COMFORT_OVERRIDE,
                    LOW_DT_SYNDROME</li>
                <li><strong>AHU hariç su devrelerinde çalışanlar:</strong> LOW_FLOW_DETECTED (FCU coil /
                    Kazan / Kolektör — AHU'nun bireysel su sensörü olmadığı için AHU'da devre dışı;
                    aynı senaryo AHU'da HEAT_EFF_LOW ile yakalanır)</li>
                <li><strong>Sadece CHILLER'da çalışanlar:</strong> CHILLER_BYPASS, CHILLER_LOW_DT</li>
            </ul>
            <p><strong>Çakışma önceliklendirmesi <span class="badge badge-purple">v7.7 ile netleşti</span>:</strong>
                Aynı cihazda birden fazla kuralın koşulu sağlanırsa sıra şudur:</p>
            <ol style="font-size:13px; color:var(--text-light); padding-left:20px;">
                <li><strong>Ön koşul kapısı</strong> — cihaz durmuş / fan basmıyor / sensör arızalı: analiz
                    yapılmaz, teşhis üretilmez</li>
                <li><strong>Talep kapısı</strong> — iki vana da kapalı: hava ΔT'si tanısal değil (BEKLEME)</li>
                <li><strong>Kök neden</strong> — aynı anda ısıtma+soğutma (SIMUL_HEAT_COOL), sonucu olan
                    TERS_DT'yi ezer</li>
                <li><strong>Kritik teşhis</strong> — soğutmuyor / ısıtmıyor / ters ΔT; bunlar daha hafif
                    kurallar tarafından <em>ezilemez</em></li>
                <li><strong>Uyarı</strong> — üfleme bandı, konfor, band dışı ΔT</li>
                <li><strong>Normal</strong></li>
            </ol>
            <p>Bu sıralama 22 elle yazılmış çift testi ve 4000 senaryoluk rastgele çakışma taramasıyla
                sabitlenmiştir; skor tablosu (<code>INSTRUCTION_GUIDE</code>) yalnızca eşit seviyede karar verir.</p>
            <p><strong>AHU'da INSUFFICIENT_CAPACITY neden yok?</strong> AHU'larda genelde tek bir bölge/oda
                sensörü olmadığından "oda-set sapması" kavramı tanımsızdır; bunun yerine AHU'da aynı senaryo
                <strong>HEAT_EFF_LOW / COOL_EFF_LOW / NOT_HEATING / NOT_COOLING</strong> kuralları üzerinden
                (üfleme sıcaklığı ve approach bazlı) tespit edilir.</p>
        </div>

        <!-- ========== DOĞRULAMA VE GÜVENCE ========== -->
        <div class="section page-break">
            <h2>🧪 Doğrulama ve Güvence — "Sıfır Hata" Nasıl Aranıyor?</h2>
            <p>Mekanik Zeka, sistemin en iddialı ve en kritik parçasıdır; bu yüzden kararları üç ayrı katmanda
                sınanır. Motorun karar yüzeyi küçük değildir: <strong>35 kural</strong>, <strong>52 ayar
                eşiği</strong> ve çekirdek fonksiyonlarda <strong>617 karar dalı</strong>.</p>

            <div class="info-grid">
                <div class="info-card">
                    <div class="icon">🧪</div>
                    <div class="value">199 kontrol</div>
                    <div class="label">Öz test — lokasyonun kendi ayarlarıyla, portal açılışında</div>
                </div>
                <div class="info-card">
                    <div class="icon">⚖️</div>
                    <div class="value">15 değişmez</div>
                    <div class="label">Çıkış denetimi — her analiz sonucunda, canlı</div>
                </div>
                <div class="info-card">
                    <div class="icon">🎯</div>
                    <div class="value">35 / 35</div>
                    <div class="label">Kural kapsamı — her kuralın en az bir test vakası var</div>
                </div>
            </div>

            <h3>1. Test Paketleri (yayından önce)</h3>
            <table>
                <thead>
                    <tr><th>Paket</th><th>Kontrol</th><th>Ne güvence altına alır</th></tr>
                </thead>
                <tbody>
                    <tr><td>Golden vakalar</td><td>14</td><td>Sahadan gelen gerçek vakaların cevabı dondurulur —
                        bu 14 vaka yeşil olmadan yayın yapılmaz</td></tr>
                    <tr><td>Kural kataloğu</td><td>42</td><td>35 kuralın her biri: tetikleniyor mu, eşiğin
                        altında susuyor mu, benzer sağlıklı durumda yanlış tetikleniyor mu</td></tr>
                    <tr><td>Kural tutarlılığı</td><td>58</td><td>Verilen kararlar kalıcı kılınır (ΔT yönü,
                        veri eksikliği önemi, kollektör kazan kontrolü…)</td></tr>
                    <tr><td>Mod çözümü</td><td>26</td><td>"Isıtıyor mu soğutuyor mu" kararının yedi kaynağı ve
                        sınır değerleri</td></tr>
                    <tr><td>Öncelik matrisi</td><td>24</td><td>İki kural çakışınca hangisinin kazanacağı +
                        4000 senaryoluk rastgele çakışma taraması</td></tr>
                    <tr><td>Değişmez kurallar</td><td>16</td><td>Binlerce rastgele senaryoda bozulmaması gereken
                        doğrular; karşı örnek bulunursa en küçük haliyle raporlanır</td></tr>
                </tbody>
            </table>

            <h3>2. Çıkış Denetimi (canlı, her analizde)</h3>
            <p>Sonuçlar ekrana basılmadan önce <code>kural_denetim.py</code>'deki 15 değişmez kuraldan geçer.
                Kurallar testlerle <strong>aynı dosyada</strong> tanımlıdır; böylece testin aradığı kural ile
                sahada uygulanan kural birbirinden ayrılamaz.</p>
            <ul>
                <li>Her üretilen kuralın talimat açıklaması var mı</li>
                <li>Kritik bulgunun skoru kritik seviyede mi (ve tersi)</li>
                <li>Normal satır kırmızı yanıyor mu</li>
                <li>Mod ısıtma derken soğutma alarmı üretilmiş mi</li>
                <li>Çalışmayan cihazda kritik alarm var mı</li>
                <li>Soğutmada önerilen üfleme emişten sıcak mı</li>
            </ul>
            <div class="alert alert-info">
                <strong>İhlal bulunursa sonuç değiştirilmez</strong> — satır işaretlenir, loga yazılır ve
                portalda Kritik/Uyarı/Optimal filtrelerinin yanındaki <strong>Tutarsız</strong> filtresinde
                toplanır. Amaç hatayı gizlemek değil, görünür kılmaktır.
            </div>

            <h3>3. Lokasyon Öz Testi (portal açılışında)</h3>
            <p>Her lokasyonun <strong>kendi ayarları</strong> vardır (üfleme bandı, tolerans, chiller hedefi).
                Aynı kod farklı ayarla farklı karar verir — bu yüzden 199 kontrol lokasyon PC'sinde de koşar.
                Sonuç heartbeat ile Synapse'e gider ve lokasyon kartında görünür:</p>
            <div class="alert alert-green">
                🧪 <strong>Maslak, 26.11.2026: 197 / 197</strong> (geliştirme PC'sinde 199 / 199). Aradaki 2
                kontrol 24.11'de eklenen arızalı sensör vakasıdır; motor değişikliği 14.8 yamasıyla Maslak'a
                gitti, test dosyası gitmedi — sonraki yamayla tamamlanır. 21.10'dan beri sahada kalan 5
                kontrolün (kural kataloğu, tutarlılık, öncelik) sebebi Maslak'ın kendi ayar dosyalarındaydı; giderildi.
                Öz testin amacı tam olarak budur: "bende yeşildi" ile "sahada yeşil" aynı şey değildir.
                Sonuç ayrıca <strong>Mekanik Zeka Agent'ı</strong> tarafından her turda denetlenir.
            </div>
            <p>Böylece bozuk bir yama, bozulmuş bir ayar dosyası veya motoru anlamsız bir noktaya iten bir
                lokasyon ayarı açılışta yakalanır.</p>

            <h3>4. Saha Teşhisi (portal açılışında, öz testle birlikte) <span class="badge badge-purple">YENİ v10.8</span></h3>
            <p>Öz test motorun <em>karar</em> doğruluğunu ölçer; saha teşhisi (<code>saha_teshis.py</code>)
                ayrı bir soru sorar: <strong>"veri doğru geliyor mu?"</strong>. Salt okumadır — dosya
                değiştirmez, süreç başlatmaz, BACnet'e yazmaz. Sonuç heartbeat ile Synapse'e gider:</p>
            <ul>
                <li>BACnet enerji dosyasının son okuma zamanı, kaç noktanın OK olduğu, hata türleri</li>
                <li>BACnet okuma şablonunun yeri ve veri toplayıcının onu <strong>bulup bulamadığı</strong></li>
                <li>Veri toplayıcı süreci çalışıyor mu, kaç kopya</li>
                <li>Canlı deneme okuması — gateway şu an cevap veriyor mu (ağ mı, yazılım mı ayrımı)</li>
                <li>Enerji tablosunda hangi ölçümün kaç gündür birebir aynı kaldığı (donma taraması)</li>
            </ul>
            <div class="alert alert-info">
                <strong>İlk sahada kullanımı (24.10.2026):</strong> Maslak'ta enerji tablosundaki dış hava,
                chiller yükü ve MAS sıcaklıkları 34 gündür aynı değerdeydi. Teşhis birkaç dakikada
                sebebi buldu: şablon <code>configs/</code> altındaydı, veri toplayıcı yalnız kök klasörde
                arıyordu; gateway 5/5 cevap veriyordu. Mekanik Zeka kendi BACnet okumasını yaptığı için
                (iki klasöre de bakar) analizler hiç aksamadı — sorun yalnız enerji tablosundaydı.
            </div>
        </div>

        <!-- ========== 5. kW KARTLARI ========== -->
        <div class="section page-break">
            <h2>❄️🔥 Talep Edilen / Üretilen Soğutma ve Isıtma kW Kartları</h2>
            <p>Mekanik Zeka, tüm AHU'ların anlık vana ve ΔT verisinden iki canlı kW kartı üretir; bu kartlar
                sistemin <strong>ne kadar soğutma talep ettiğini</strong> ve <strong>ne kadar soğutma
                    üretebildiğini</strong> karşılaştırarak kapasite yetersizliğini görünür kılar.</p>
            <ul>
                <li><strong>Talep Edilen kW</strong> = Σ (AHU tasarım Qt kapasitesi × Soğutma Vana %)</li>
                <li><strong>Üretilen kW</strong> = Σ (AHU tasarım Qt kapasitesi × Hava ΔT / Tasarım Hava ΔT)</li>
                <li>Hava ΔT, Supply/Return yoksa SAT (üfleme) ve Room (dönüş) üzerinden otomatik hesaplanır</li>
                <li>AHU Qt kapasiteleri ve tasarım Hava ΔT, <code>configs/ahu_tasarim_kapasiteleri.json</code> ve
                    <code>configs/chiller_fcu_ayarlari.json</code> dosyalarından okunur, ayarlar panelinden
                    düzenlenebilir</li>
            </ul>
            <div class="alert alert-warning">
                Üretilen kW, Talep Edilen kW'ın belirgin şekilde altındaysa, sistem <strong>kapasite
                    yetersizliği</strong> durumundadır — bu durum NOT_COOLING / NOT_HEATING kurallarıyla
                AHU bazında da raporlanır.
            </div>

            <h3>Isıtma Talep / Üretim <span class="badge badge-purple">YENİ v10.1</span></h3>
            <ul>
                <li><strong>Talep (AHU)</strong> = Σ (AHU ısıtma tasarım kapasitesi × Isıtma Vana %) —
                    soğutmayla aynı formül; kapasiteler <code>configs/ahu_tasarim_isitma_kapasiteleri.json</code>
                    (54 AHU, toplam 4.590 kW)</li>
                <li><strong>Üretim (Kazan)</strong>: kazanlarda chiller'daki "çalışma yüzdesi" noktası yok;
                    bu yüzden kazan giriş-çıkış ΔT'sinden tahmin edilir. Yöntem ekranda yazar; yüzde noktası
                    eklenince chiller gibi gerçek yükten hesaplanacak</li>
                <li>Talep yalnız AHU'yu kapsar — FCU ısıtma, kar eritme ve kullanım sıcak suyu ölçülmediği
                    için <strong>üretimin talepten yüksek olması normaldir</strong></li>
            </ul>
            <p>Kartlar v11'de Synapse tasarım diline geçti: ortalama vana yüzdesi ve talep/üretim kW'ı
                akan şeritli çubukla gösterilir, rakamlar sayarak değişir, veri yokken gri çubuk nefes alır.</p>
        </div>

        <!-- ========== 6. KULLANIM ========== -->
        <div class="section page-break">
            <h2>👤 Kullanım — Saha Personeli İçin</h2>

            <h3>Günlük Akış</h3>
            <div class="mermaid">
                graph LR
                A["📲 Portal<br />Analiz 2 saatte bir güncel"]:::input --> B["📋 Portal<br />Mekanik Zeka sekmesi"]:::proc
                B --> C["🔍 Kritik/Uyarı<br />Listesini İncele"]:::proc
                C --> D["✅ Onayla<br />veya Not Ekle"]:::proc
                D --> E["📥 Excel İndir<br />Saha Ekibine Ver"]:::output
                E --> F["🛠️ Sahada Uygula<br />+ Sonucu İşaretle"]:::output

                classDef input fill:#3b82f6,stroke:#1e40af,color:#fff
                classDef proc fill:#f59e0b,stroke:#92400e,color:#fff
                classDef output fill:#10b981,stroke:#065f46,color:#fff
            </div>

            <h3>Portalda Neler Görülür?</h3>
            <div class="feature-grid">
                <div class="feature-card">
                    <h4>📊 Genel Durum</h4>
                    <ul>
                        <li>Tüm ekipmanların anlık severity dağılımı</li>
                        <li>Kritik / Uyarı / Optimal sayıları</li>
                        <li>Talep/Üretim kW kartları ve kapasite durumu</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>🩺 Cihaz Detayı</h4>
                    <ul>
                        <li>ΔT, SAT, vana %, mod (Soğutma/Isıtma/Standby)</li>
                        <li>Tetiklenen kural ve skoru</li>
                        <li>Önerilen aksiyon metni</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>📲 Bildirim & Onay</h4>
                    <ul>
                        <li>Yeni kritik/uyarı tespitlerinde otomatik bildirim</li>
                        <li>Personel "onaylandı / yapıldı" işaretler</li>
                        <li>Geçmiş kayıtları AHU analiz geçmişinde tutulur</li>
                    </ul>
                </div>
                <div class="feature-card">
                    <h4>📥 Rapor & Excel</h4>
                    <ul>
                        <li>Günlük/aylık özet raporlar</li>
                        <li>Aylık tekrarlayan alarm takibi + PDF rapor</li>
                        <li>Excel formatında saha ekibine aktarılabilir liste</li>
                    </ul>
                </div>
            </div>

            <div class="alert alert-info">
                <strong>Pratik kural:</strong> Önce 🔴 CRITICAL satırlarına bakılır (acil müdahale), sonra
                🟡 WARNING satırları planlı bakım listesine eklenir. ⚪ MISSING_DATA satırları sensör/iletişim
                kontrolü gerektirir. ⚖️ <strong>Tutarsız</strong> filtresinde satır varsa motorun kendi içinde
                çelişen bir kararı var demektir — geliştirmeye bildirilmelidir.
            </div>
        </div>


        <!-- ========== EKIM 2026 GUNCELLEMELERI ========== -->
        <div class="section page-break">
            <h2>🆕 Eylül'den Bu Yana Ne Değişti? (v8.2 → v9.9)</h2>
            <p>Teşhis motorunun <strong>kuralları ve eşikleri değişmedi</strong> — 35 kural, talep esaslı
                mod çözümü ve çıkış denetimi v8.2'deki gibi çalışıyor. Değişen, motorun çevresindeki
                görünürlük ve bakım tarafı:</p>

            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th><th>Neden</th></tr>
                </thead>
                <tbody>
                    <tr>
                        <td><strong>Bakım kartı PDF'i</strong></td>
                        <td>Hangi bileşenin arızalı/bakımda olduğu artık görünüyor: santral × 7 bileşen
                            matrisi, öncelik rozeti ve ayrı detay tablosu</td>
                        <td>Eski rapor yalnızca sayı veriyordu ("7/7", "arıza: 2") — hangi bileşen olduğu
                            yazmıyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Otomatik aylık bakım raporu</strong></td>
                        <td>Ayın 5'inde üretilen rapor, ekrandan üretilen PDF ile <strong>aynı kalıba</strong>
                            geçti (<code>bakim_raporu.py</code>)</td>
                        <td>Aynı veriyi iki farklı yüzle görmek sahada karışıklık yaratıyordu</td>
                    </tr>
                    <tr>
                        <td><strong>BAKIMDA işareti</strong></td>
                        <td>Bileşen bazına indi; basınç sensörü işareti analizde de uygulanıyor</td>
                        <td>Santralin tamamını "bakımda" saymak, çalışan bileşenlerin alarmını gizliyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Öz test</strong></td>
                        <td>180 → <strong>197 kontrol</strong> (değişmez kural <em>test paketi</em> 15 → 16 vaka)</td>
                        <td>Her yeni kural kararı test altına alınıyor</td>
                    </tr>
                    <tr>
                        <td><strong>Arayüz</strong></td>
                        <td>Lokasyon portalları mat beyaz temaya geçti; açılır liste, takvim ve köşe
                            yarıçapları düzeltildi</td>
                        <td>Synapse ile görsel bütünlük</td>
                    </tr>
                </tbody>
            </table>

            <div class="alert alert-info">
                <strong>Oto-set tarafı ayrı belgededir.</strong> Chiller ve kollektör setlerini dış hava
                tahminine göre gönderen karar zinciri <code>OTO_SET_KURALLARI.md</code> ve
                <code>merkez/set_diyagram.html</code> dosyalarında anlatılır. 16.10.2026'da kollektör
                kuralı <strong>iki eşiğe</strong> (23 ve 15 °C) döndü.
            </div>
        </div>

        <!-- ========== 16-24 EKIM GUNCELLEMELERI ========== -->
        <div class="section page-break">
            <h2>🆕 16 Ekim'den Bu Yana Ne Değişti? (v9.9 → v11.1)</h2>
            <p>Teşhis motorunun <strong>35 kuralı, eşikleri ve mod çözümü yine değişmedi</strong>.
                Değişenler: ayarların kaydedilmesi, ısıtma tarafının görünürlüğü, arayüz ve veri
                güvenilirliği.</p>

            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th><th>Neden</th></tr>
                </thead>
                <tbody>
                    <tr>
                        <td><strong>Ayarlar → Kaydet</strong></td>
                        <td>Ekranın kabul ettiği aralıklar sunucununkiyle aynı kaynaktan geliyor; ret sebebi
                            (hangi alan, hangi aralık) ekranda yazıyor; ret olunca hiçbir ayar yarım
                            kaydedilmiyor</td>
                        <td>Ekran 1–20 kabul ederken sunucu 4–8 istiyordu — her kayıt reddediliyor, mesaj
                            "undefined" diyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Isıtma talep/üretim</strong></td>
                        <td>Soğutmadaki kırılım ısıtma için de yapıldı (54 AHU + kazan)</td>
                        <td>Kışın kapasite sorunu görünmüyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Arayüz</strong></td>
                        <td>Synapse tasarım katmanı: akan lacivert başlık, nabız atan durum noktası, KPI
                            şeritlerinde parıltı, kart giriş/hover animasyonları, Synapse'in animasyonlu
                            simgeleri (tek kaynak <code>merkez/ikonlar.py</code>'den üretilir); Ana Sayfa /
                            Ayarlar / Bakım Kartları başlıkta sağda; KPI simgesi rakamın solunda</td>
                        <td>Synapse ile görsel bütünlük</td>
                    </tr>
                    <tr>
                        <td><strong>Motor seçimi kaldırıldı</strong></td>
                        <td>Sahada hep v2 kullanılıyordu; seçim kutusu yerine sabit v2</td>
                        <td>Gereksiz ve yanlış seçime açık bir kontrol</td>
                    </tr>
                    <tr>
                        <td><strong>Üst çerçeve kaldırıldı</strong></td>
                        <td><code>/hvac</code> artık arayüzü doğrudan açar</td>
                        <td>"ACIBADEM SAĞLIK GRUBU — HVAC Öneri Motoru" çubuğu gereksizdi</td>
                    </tr>
                    <tr>
                        <td><strong>Yatay taşma</strong></td>
                        <td>Sonuç tablosu kendi kutusunda kayar</td>
                        <td>1600 px ekranda sayfa 2.197 px'e şişiyor, sağdaki düğmeler ekran dışına
                            düşüyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Grafik yazıları</strong></td>
                        <td>Canlı soğutma/ısıtma grafiklerinin lejant ve eksen yazıları koyu</td>
                        <td>Beyazdı; açık zeminde lejantlar boş kutu görünüyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Test sahası</strong></td>
                        <td><code>simulasyon_sunucu.py</code> / <code>TEST_BASLAT.bat</code>: portal +
                            sahte saha birlikte; hesap zincirinin hiçbir parçası taklit edilmez, yalnız en
                            alttaki BACnet okuması</td>
                        <td>Saha verisi olmadan arayüz ve ısıtma hesabı denenemiyordu</td>
                    </tr>
                    <tr>
                        <td><strong>Saha teşhisi</strong></td>
                        <td>Öz testle birlikte veri toplama zinciri de kontrol ediliyor (yukarıda)</td>
                        <td>Enerji tablosundaki 34 günlük BACnet donması kimse fark etmeden geçmişti</td>
                    </tr>
                </tbody>
            </table>

            <div class="alert alert-info">
                <strong>Yama yöntemi:</strong> 23.10'da gönderilen iki yama sahada "syntax error" verdi:
                dosyalar Windows satır sonlarıyla (CRLF) okunup gönderilmişti, lokasyon bir <code>\r</code>
                daha ekleyince Python'un satır devamları kırıldı. Aynı gün v10.7 ile giderildi. O günden beri
                her yama göndermeden önce <strong>lokasyonun yazma şekli taklit edilip derlenerek</strong>
                doğrulanıyor.
            </div>
        </div>

        <!-- ========== v11.1 → v14.4 ========== -->
        <div class="section page-break">
            <h2>🆕 24 Ekim'den Bu Yana Ne Değişti? (v11.1 → v14.4)</h2>
            <p>Teşhis motorunun <strong>35 kuralı, eşikleri ve mod çözümü değişmedi</strong>. Değişenler:
                motoru 7/24 izleyen bir agent, AHU noktalarının yönetimi, ölçekleme ve internetsiz çalışma.</p>
            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th><th>Neden</th></tr>
                </thead>
                <tbody>
                    <tr><td><strong>Mekanik Zeka Agent'ı</strong></td>
                        <td>15 dakikada bir 14 kontrol: API uçları, giriş ekranı, watchdog, bakım kartları,
                            ayarlar, otomatik analiz, dış hava kaynağı, AHU verisi, sensör arızası mantığı,
                            donmuş AHU okuması, talep/üretim grafiği, öz test, oto-set geçişi, internet.
                            Sonuç merkeze yazılır; sorun Synapse'te iş emri ve Canlı Uyarı olur</td>
                        <td>Öz test yalnız açılışta koşuyordu; arada bozulan bir uç ya da donan okuma
                            ancak birisi fark edince görülüyordu</td></tr>
                    <tr><td><strong>AHU noktaları</strong></td>
                        <td>Tek dosya: <code>ayar/bacnet_noktalari.json</code> — 56 santral, 386 nokta
                            (SAT, dönüş, vanalar, set, <strong>Start/Stop 55, Basınç 51</strong>). İki kopyanın
                            ayrışması agent tarafından yakalanır</td>
                        <td>Nokta dosyası kökte ve <code>configs/</code>'ta iki kopyaydı; Maslak'ta ayrışmıştı</td></tr>
                    <tr><td><strong>Lokasyon Donanımı paneli</strong></td>
                        <td>AHU noktaları Enerji portalındaki şifreli panelden Excel ya da tablo ile eklenir,
                            düzenlenir, silinir; santral santral sıralı; Start/Stop ya da Basınç noktası olmayan
                            santraller üstte listelenir (Maslak: Ahu-3; Basınç 5 santralde yok)</td>
                        <td>Ön koşul kapısı (fan basmıyor, lokal çalışma) bu noktalara dayanır; eksik nokta
                            görünür olmalı</td></tr>
                    <tr><td><strong>AHU geçmişi</strong></td>
                        <td>90 günden eski ham analiz dosyaları günlük özete indirilir, ham dosya silinir</td>
                        <td>10 dakikalık analiz diski dolduruyordu; trend için günlük özet yeterli</td></tr>
                    <tr><td><strong>İnternetsiz çalışma</strong></td>
                        <td>Dış hava ve tahmin internet yoksa Synapse'ten; simgeler ve yazı tipleri yerel</td>
                        <td>Yeni lokasyonların otomasyon PC'lerinde internet yok (yalnız kurum içi sunucu)</td></tr>
                    <tr><td><strong>Ölçekleme</strong></td>
                        <td>Ayarlar <code>ayar/</code>'da (yama dokunmaz) ve merkezde kayıtlı; port kurulumda
                            seçilir; sürüm heartbeat'te; yama sonrası program kendini yeniden başlatır</td>
                        <td>Aynı kod her hastanede yalnız ayarla çalışsın</td></tr>
                </tbody>
            </table>
        </div>

        <!-- ========== v14.4 → v14.12 ========== -->
        <div class="section page-break">
            <h2>🆕 14 Kasım'dan Bu Yana Ne Değişti? (v14.4 → v14.12)</h2>
            <p>35 kural ve mod çözümü aynı. Değişenler: analiz zamanlaması, arızalı sensörlü santralin önemi,
                sahadaki QR'ın kaldırılması ve AHU verisinden gün içi tasarruf bulguları.</p>
            <table>
                <thead>
                    <tr><th>Konu</th><th>Ne değişti</th><th>Neden</th></tr>
                </thead>
                <tbody>
                    <tr><td><strong>Analiz aralığı</strong></td>
                        <td>10 dk → <strong>2 saat</strong>; analiz ayrı iş parçacığında, aynı anda tek analiz;
                            günlük AHU bildirimi 13:00'ten sonraki ilk analizde. BACnet bekleme 4 → 30 sn.
                            Agent'ın analiz gecikme eşikleri 270 / 540 dk</td>
                        <td>Geç cevap veren noktalar analizi hataya düşürüyordu; uzun analiz heartbeat ve
                            oto-set döngüsünü bekletiyordu (kullanıcı kararı, 24.11.2026)</td></tr>
                    <tr><td><strong>Arızalı sensörlü santral</strong></td>
                        <td>Bakım kartında sensörü <em>FAULTY</em> olan santral artık <strong>UYARI</strong>
                            (önem kural rehberinden); daha önce skordan <em>OPTIMAL</em> türetiliyordu. Agent bu
                            durumu doğru sayar, OPTIMAL görünen satırı yakalar</td>
                        <td>Maslak MAS-2: agent'ın sensör mantığı kontrolü 2 haftada 39 rapor açmıştı</td></tr>
                    <tr><td><strong>Saha QR'ı kaldırıldı</strong></td>
                        <td>Bakım Kartları'ndaki QR etiket paneli ve PDF'i, <code>?bakim=</code> bağlantısı,
                            <code>/bakim</code>, <code>/api/qr-config</code>, <code>/api/network-info</code> uçları
                            kaldırıldı. Agent'ın giriş kontrolü yalnız giriş ekranı, <code>/hvac</code>,
                            <code>/enerji</code>. Synapse'te girişi atlayan şifresiz QR bakım sayfası da kalktı</td>
                        <td>Kullanıcı kararı (26.11.2026): sahada QR olmayacak</td></tr>
                    <tr><td><strong>Kazan etiketi</strong></td>
                        <td>Ayarlar ekranında ve kural parametreleri Excel / raporunda "Eşanjör" yerine "Kazan"</td>
                        <td>Sahadaki ekipmanın adı</td></tr>
                    <tr><td><strong>Gün içi tasarruf bulguları</strong></td>
                        <td>AHU okumalarından santral başına <strong>vana çakışması</strong> (ısıtma ve soğutma
                            vanası aynı anda açık) ve <strong>gece sürekli çalışma</strong>; okuma aralığı dosya
                            saatlerinden bulunur (şu an 2 saat). Ölçüm kWh değil santral davranışıdır (önce / sonra
                            14 gün). Bulgular Enerji raporunda ve Synapse'te görünür</td>
                        <td>Lokasyonun kullanım alışkanlığından somut tasarruf önerisi çıkarmak.
                            Oto-set ve BACnet'e hiçbir şey yazılmaz</td></tr>
                    <tr><td><strong>Öz test</strong></td>
                        <td>197 → <strong>199 kontrol</strong> (tutarlılık paketine arızalı sensör vakası)</td>
                        <td>Aynı hatanın geri gelmesini yayından önce yakalamak</td></tr>
                </tbody>
            </table>
        </div>

        <!-- ========== KOD VE DOSYA ========== -->
        <div class="section">
            <h2>📦 Mekanik Zeka — Kod ve Dosya Yapısı</h2>
            <p>Mekanik Zeka, lokasyon programındaki iki uygulamadan biridir
                (<code>main_portal.py</code>, FastAPI, port 8005). Diğeri Enerji ve Verimlilik'tir
                (<code>app_portal.py</code>, Streamlit, port 8501). İkisine de tek portal girişinden ulaşılır.</p>

            <table>
                <thead>
                    <tr><th>Dosya</th><th>Satır</th><th>Görev</th></tr>
                </thead>
                <tbody>
                    <tr><td><code>main_portal.py</code></td><td>5.466</td><td>Kural motoru, ΔT/hedef/skor,
                        talimat rehberi, API uçları, portal girişi</td></tr>
                    <tr><td><code>static/index.html</code></td><td>4.183</td><td>Analiz arayüzü, filtreler,
                        talimat penceresi, PDF üretimi</td></tr>
                    <tr><td><code>static/synapse_tema.css / .js / synapse_ikon.js</code></td><td>415 + üretilen</td>
                        <td>Synapse tasarım katmanı ve animasyonlu simgeler (<code>merkez/ikon_js_uret.py</code>
                        ile <code>ikonlar.py</code>'den üretilir)</td></tr>
                    <tr><td><code>ahu_collector.py</code></td><td>1.398</td><td>BACnet okuma → motora besleme,
                        ek ekipman satırları (kollektör/chiller/kazan), ısıtma talep/üretim</td></tr>
                    <tr><td><code>saha_teshis.py</code></td><td>304</td><td>Veri toplama zincirinin salt okuma
                        teşhisi — öz testle birlikte heartbeat'e</td></tr>
                    <tr><td><code>bakim_raporu.py</code></td><td>513</td><td>Aylık bakım raporu PDF'i —
                        ekrandaki bakım kartı PDF'i ile aynı kalıpta</td></tr>
                    <tr><td><code>on_kosul.py</code></td><td>442</td><td>Ön koşul kapısı: start/stop, kanal
                        basıncı, sensör aralığı (2/3 – 3/3 onay)</td></tr>
                    <tr><td><code>kural_denetim.py</code></td><td>169</td><td>15 değişmez kural — motor ve
                        testler için tek kaynak</td></tr>
                    <tr><td><code>oz_test.py</code></td><td>172</td><td>Lokasyon öz testi (199 kontrol) +
                        saha teşhisi, sonucun heartbeat'e aktarılması</td></tr>
                    <tr><td><code>mekanik_zeka_agent.py</code></td><td>503</td><td>Mekanik Zeka Agent'ı — 14 kontrol,
                        15 dk'da bir; Enerji agent'ıyla ortak çekirdek</td></tr>
                    <tr><td>Test dosyaları (6 paket)</td><td>1.370</td><td>Golden, katalog, tutarlılık, mod,
                        öncelik, değişmez kurallar</td></tr>
                </tbody>
            </table>

            <div class="alert alert-green">
                <strong>Sistem geneli (26.11.2026):</strong> 362 takipli dosya; Python
                <strong>78.688 satır</strong> (14.11'de 70.139); kod + yapılandırma dosyaları
                (py, html, js, css, sql, bat, md, json, toml — 328 dosya) <strong>104.453 ham satır</strong>.
                92 test dosyasında 17.502 satır test kodu (14.11'de 83 / 15.160). Tam test setinde
                <strong>90 test dosyasının tamamı</strong> geçiyor.
            </div>
        </div>

        <!-- FOOTER -->
        <div class="footer">
            <strong>Mekanik Zeka</strong> — Synapse (SYN) HVAC Analiz Modülü — Acıbadem Hastanesi<br>
            Sürüm <strong>v14.12</strong> — 26 Kasım 2026 | 35 kural | 52 ayar eşiği | 617 karar dalı |
            199 kontrollük öz test + saha teşhisi | 15 değişmez kuralla canlı çıkış denetimi |
            Mekanik Zeka Agent'ı (14 kontrol, 15 dk)<br>
            <em>Bu belge motorun güncel davranışını anlatır; kural eşikleri ayarlar panelinden değiştirilebilir.</em>
        </div>
    </div>

    <script>
        mermaid.initialize({ startOnLoad: true, theme: 'default' });
    </script>
</body>

</html>
